# Midea HVAC UART Serial Protocol — Byte-Level Reference

---

## 1. Introduction

### 1.1 Purpose and Scope

This document describes the **UART transport framing** used between the Wi-Fi module
(CN3 connector) and the mainboard inside Midea residential air conditioning indoor
units. It covers the frame header, integrity checks (CRC-8, checksum), and
UART-specific construction details.

For the shared command and response definitions (the serial protocol body layer),
see **[protocol_serial.md](protocol_serial.md)**.

No official Midea protocol specification is publicly available. This reference is
assembled from open-source reverse-engineering projects, community forum discussions,
and own hardware captures. Where sources contradict each other, the conflict is
explicitly flagged. A flagged discrepancy is only considered resolved after independent
hardware verification.

### 1.2 Hardware Under Test

| Property | Value |
|----------|-------|
| Unit | Midea XtremeSaveBlue (Q11 platform) |
| Indoor model | MSAGBU-09HRFN8-QRD0GW |
| Capture point | CN3 connector on display board (UART TXD/RXD) |
| Baud rate | 9600 bps, 8N1 |
| Capture tool | HVAC-shark ESP32 RS-485 sniffer (passive, receive-only) |

Own captures are from the `HVAC-shark-dumps` repository (Midea XtremeSaveBlue
display board, logic-analyser sessions 1-9).

### 1.3 Packet Source / Target

UART frames observed on the bus are not always generated by the local Wi-Fi
dongle. The Midea cloud / app ecosystem uses the Wi-Fi dongle as a transparent
relay: command frames originating from a remotely connected device (Bluetooth,
cloud, app over Wi-Fi) are forwarded byte-for-byte through the dongle onto the
UART bus. The dongle's own polling frames and cloud-forwarded frames share the
same framing and body command set.

Implications for capture analysis:
- The source of a command frame may be: local Wi-Fi dongle, a remote smartphone
  app (via cloud), a BLE-connected device, or the cloud itself.
- Response frames from the appliance travel back through the same path.
- There is no in-band marker to distinguish locally generated from forwarded
  frames based on frame content alone; context (timing, session type) is needed.

### 1.4 Protocol Layers

The Midea HVAC serial communication is structured in two layers:

| Layer | Scope | Description |
|-------|-------|-------------|
| **Serial Protocol** | Command body (msg_type + body bytes) | The application-level command set: 0x40 Set, 0x41 Query, 0xC0 Status, 0xC1 Extended, 0xA0-A6 Heartbeats, 0xB0/B1 Properties, 0xB5 Capabilities, etc. This layer is **bus-agnostic** — identical byte sequences are used regardless of the physical transport. |
| **Transport Framing** | Frame header, integrity bytes, addressing | Wraps the serial protocol body into a frame with start byte, length, appliance type, CRC, and checksum. Two transport framings are documented: **UART** (this document, §3) and **R/T HA/HB** (see [protocol_rt.md](protocol_rt.md)). |

The UART framing (§3) is the most common transport: Wi-Fi dongle ↔ mainboard via
CN3 connector. The R/T bus uses a shifted header with an extra device-type byte and
different tail structure, but carries the same serial protocol body byte-for-byte
(see [protocol_rt.md §5](protocol_rt.md#5-relationship-to-midea-uart)).

The serial protocol layer is documented in **[protocol_serial.md](protocol_serial.md)**.
This document covers only the UART transport framing.

---

## 2. Research Method

### 2.1 Sources

| Source | Language | Coverage | Notes |
|--------|----------|----------|-------|
| `dudanov/MideaUART` | C++ / Arduino | High | Well-structured, widely deployed in ESPHome. Best for frame and capability detail |
| `chemelli74/midea-local` | Python | High | Most complete coverage. Handles multiple device generations, XBB, B0/B1 sub-protocols |
| `reneklootwijk/node-mideahvac` | JavaScript | Medium | Good documentation. Useful cross-check for command construction |
| `NeoAcheron/midea-ac-py` | Python | Low-Medium | Older. Frame offsets shifted due to network-layer header in model |
| `reneklootwijk/midea-uart` | C++ / ESP8266 | Low-Medium | Useful for framing detail, limited scope |
| `yitsushi/midea-air-condition` | Ruby | Low | Niche, likely unmaintained. Basic consistency check only |
| `mac-zhou/midea-msmart` | Python | Medium | Original midea-msmart, Local LAN protocol |
| `mill1000/midea-msmart` | Python | High | Fork with advanced documentation; see `midea-msmart-mill1000.md` for extracted findings (Findings 1-14) |
| `mill1000/midea-msmart` Finding 13 | — | High | UART protocol reference: MSG_TYPE behavior, boot sequence, body handling (see `midea-msmart-mill1000.md`) |
| **Own hardware captures** | — | Sessions 1-9 | HVAC-shark-dumps repository, logic-analyser sessions |

### 2.2 Confidence Labels

| Label | Meaning |
|-------|---------|
| **Confirmed** | Multiple independent sources agree AND own captures validate |
| **Consistent** | One source + own captures agree, or 2+ sources agree without own data |
| **Hypothesis** | Single source only, no own validation |
| **Disputed** | Sources disagree with each other or with own captures |
| **Unknown** | Insufficient data to form a hypothesis |

When a field moves from Hypothesis to Confirmed, the new evidence is recorded.
Labels are never silently upgraded.

### 2.3 Own Capture Sessions

| Session | Date | Conditions | Key data |
|---------|------|-----------|----------|
| 1 | 2026-01 | R/T bus only, heat mode | C1 group pages, 0x93 extension board, power data |
| 4 | 2026-02 | Cold boot, heat mode | Boot sequence, mode transitions |
| 7 | 2026-03 | Full sweep (mode, temp, fan) | All settings exercised, long heating run |
| 8 | 2026-03 | Sustained heating, swing test | Compressor at 80 Hz, swing on/off phases |
| 9 | 2026-03 | Cold boot, mode cycling | Boot init, brief runs across modes |

Sessions 2, 3, 5, 6 captured other buses (XYE, IR, display-mainboard) but limited UART data.

---

## 3. UART Frame Structure

This section describes the **UART transport framing** (Wi-Fi dongle ↔ mainboard
via CN3). For R/T bus framing, see [protocol_rt.md](protocol_rt.md). The body
payload (§4 onwards) is shared between both transports.

Every UART frame follows this layout:

```
Offset  Size  Field           Value/Description
------  ----  -----           -----------------
  0      1    START_BYTE      0xAA (always)
  1      1    LENGTH          Total frame length (including this byte, excluding byte 0)
  2      1    APPLIANCE_TYPE  0xAC for air conditioner
  3      1    SYNC            LENGTH ^ APPLIANCE_TYPE
  4-7    4    (reserved)      0x00, 0x00, 0x00, 0x00
  8      1    PROTOCOL        Protocol version (0x00 or 0x03)
  9      1    MSG_TYPE        Message type (see below)
 10..N-3      BODY            Command/response payload (FrameData)
  N-2    1    CRC8            CRC-8 over body bytes (offset 10..N-3)
  N-1    1    CHECKSUM        Additive checksum over bytes 1..N-2
```

### 3.1 Message Types (byte 9)
- `0x02` - Command to appliance (set)
- `0x03` - Response from appliance / notification
- `0x04` - Network-related
- `0x05` - Handshake/ACK
- `0x07` - Device identification (appliance type in byte 2)
- `0x63` - Network status request

### Frame construction (dudanov):
```python
frame = bytearray([0xAA, 0x00, appliance_type, 0x00, 0x00, 0x00, 0x00, 0x00, protocol, msg_type])
frame.extend(body_data)
frame[1] = len(frame)           # length field
frame[3] = frame[1] ^ frame[2]  # sync byte
frame.append(crc8(frame[10:]))  # CRC over body
frame.append(checksum(frame))   # checksum over bytes 1..end-1
```

---

### 3.2 Checksum Algorithm

**Frame Checksum** (last byte): Additive inverse of sum of bytes from offset 1 to N-2:
```python
def checksum(frame):
    """Calculate frame checksum. Sum bytes[1..N-2], return negation (mod 256)."""
    return (256 - sum(frame[1:])) & 0xFF
```

Alternative (from reneklootwijk): `256 - (sum of bytes[1..N-2]) & 0xFF`

---

### 3.3 CRC-8 Lookup Table and Algorithm

All implementations use the same CRC-8/854 table (polynomial-based, 256 entries):

```python
CRC8_TABLE = [
    0x00, 0x5E, 0xBC, 0xE2, 0x61, 0x3F, 0xDD, 0x83,
    0xC2, 0x9C, 0x7E, 0x20, 0xA3, 0xFD, 0x1F, 0x41,
    0x9D, 0xC3, 0x21, 0x7F, 0xFC, 0xA2, 0x40, 0x1E,
    0x5F, 0x01, 0xE3, 0xBD, 0x3E, 0x60, 0x82, 0xDC,
    0x23, 0x7D, 0x9F, 0xC1, 0x42, 0x1C, 0xFE, 0xA0,
    0xE1, 0xBF, 0x5D, 0x03, 0x80, 0xDE, 0x3C, 0x62,
    0xBE, 0xE0, 0x02, 0x5C, 0xDF, 0x81, 0x63, 0x3D,
    0x7C, 0x22, 0xC0, 0x9E, 0x1D, 0x43, 0xA1, 0xFF,
    0x46, 0x18, 0xFA, 0xA4, 0x27, 0x79, 0x9B, 0xC5,
    0x84, 0xDA, 0x38, 0x66, 0xE5, 0xBB, 0x59, 0x07,
    0xDB, 0x85, 0x67, 0x39, 0xBA, 0xE4, 0x06, 0x58,
    0x19, 0x47, 0xA5, 0xFB, 0x78, 0x26, 0xC4, 0x9A,
    0x65, 0x3B, 0xD9, 0x87, 0x04, 0x5A, 0xB8, 0xE6,
    0xA7, 0xF9, 0x1B, 0x45, 0xC6, 0x98, 0x7A, 0x24,
    0xF8, 0xA6, 0x44, 0x1A, 0x99, 0xC7, 0x25, 0x7B,
    0x3A, 0x64, 0x86, 0xD8, 0x5B, 0x05, 0xE7, 0xB9,
    0x8C, 0xD2, 0x30, 0x6E, 0xED, 0xB3, 0x51, 0x0F,
    0x4E, 0x10, 0xF2, 0xAC, 0x2F, 0x71, 0x93, 0xCD,
    0x11, 0x4F, 0xAD, 0xF3, 0x70, 0x2E, 0xCC, 0x92,
    0xD3, 0x8D, 0x6F, 0x31, 0xB2, 0xEC, 0x0E, 0x50,
    0xAF, 0xF1, 0x13, 0x4D, 0xCE, 0x90, 0x72, 0x2C,
    0x6D, 0x33, 0xD1, 0x8F, 0x0C, 0x52, 0xB0, 0xEE,
    0x32, 0x6C, 0x8E, 0xD0, 0x53, 0x0D, 0xEF, 0xB1,
    0xF0, 0xAE, 0x4C, 0x12, 0x91, 0xCF, 0x2D, 0x73,
    0xCA, 0x94, 0x76, 0x28, 0xAB, 0xF5, 0x17, 0x49,
    0x08, 0x56, 0xB4, 0xEA, 0x69, 0x37, 0xD5, 0x8B,
    0x57, 0x09, 0xEB, 0xB5, 0x36, 0x68, 0x8A, 0xD4,
    0x95, 0xCB, 0x29, 0x77, 0xF4, 0xAA, 0x48, 0x16,
    0xE9, 0xB7, 0x55, 0x0B, 0x88, 0xD6, 0x34, 0x6A,
    0x2B, 0x75, 0x97, 0xC9, 0x4A, 0x14, 0xF6, 0xA8,
    0x74, 0x2A, 0xC8, 0x96, 0x15, 0x4B, 0xA9, 0xF7,
    0xB6, 0xE8, 0x0A, 0x54, 0xD7, 0x89, 0x6B, 0x35,
]

def crc8(data: bytes) -> int:
    """CRC-8 over the body/payload bytes only (frame[10:-2])."""
    crc = 0
    for byte in data:
        crc = CRC8_TABLE[crc ^ byte]
    return crc
```

**Where CRC is applied:**
- In `reneklootwijk`: CRC is computed over `data[10..N-3]` (body bytes excluding CRC and checksum)
- In `NeoAcheron`: CRC is computed over `data[16:]` of the command (offset within the 30-byte inner command, i.e., body bytes after some header)
- In `dudanov`: CRC is appended to the FrameData body before wrapping in a Frame

---

## 4. Observed Frame Types on UART Bus

The body payload starts at **byte 10** in UART frames (after the 10-byte header).
For full field definitions, see **[protocol_serial.md](protocol_serial.md)**.

### 4.1 msg_type-dispatched frames (body[0] is NOT a command ID)

| msg_type | Name | Direction | Sessions observed | serial ref |
|----------|------|-----------|-------------------|------------|
| `0x07` | Device ID | Bidir | S4 | [§5.5](protocol_serial.md) |
| `0x0D` | Network Init | Dongle→AC | S4, S7, S8 | [§5.4](protocol_serial.md) |
| `0x63` | Network Status | Dongle→AC | S1, S4, S7, S8 | [§5.4](protocol_serial.md) |
| `0x64` | OTA / Key Trigger | AC→Dongle | S4 | — |
| `0x65` | RAC Serial | Bidir | S4 | [§5.6](protocol_serial.md) |
| `0xA0` | Proprietary | AC→Dongle | S1, S4 | — |

### 4.2 body[0]-dispatched frames (standard serial protocol commands)

| body[0] | Name | Direction | Sessions observed | serial ref |
|---------|------|-----------|-------------------|------------|
| `0x40` | Set Status | Dongle→AC | S1, S4, S7, S8 | [§3.2](protocol_serial.md) |
| `0xA0` | Heartbeat ACK | AC→Dongle | S1, S4, S7, S8, S9 | [§5.3](protocol_serial.md) |
| `0xA1` | Heartbeat (Energy) | AC→Dongle | S1, S4, S7, S8, S9 | [§5.1](protocol_serial.md) |
| `0xA2` | Heartbeat (Device) | AC→Dongle | S1, S4, S7, S8, S9 | [§5.3](protocol_serial.md) |
| `0xA3` | Heartbeat (Device 2) | AC→Dongle | S1, S4, S7, S8, S9 | [§5.3](protocol_serial.md) |
| `0xA5` | Heartbeat (Outdoor) | AC→Dongle | S1, S4, S7, S8, S9 | [§5.3](protocol_serial.md) |
| `0xA6` | Heartbeat (Network) | AC→Dongle | S1, S4, S7, S8, S9 | [§5.3](protocol_serial.md) |
| `0xB0` | Property Set (TLV) | Dongle→AC | S8 | [§3.5](protocol_serial.md) |
| `0xB1` | Property Query/Resp | Bidir | S1, S8 | [§3.5](protocol_serial.md) |
| `0xB5` | Capabilities (TLV) | AC→Dongle | S1, S7, S8, S9 | [§3.4](protocol_serial.md) |
| `0xC0` | Status Response | AC→Dongle | S1, S8 | [§4.1](protocol_serial.md) |
| `0xC1` | Extended (groups) | AC→Dongle | S1, S8 (groups 4,5) | [§4.2](protocol_serial.md) |

**Note**: 0xC0, 0xC1, 0x40 also appear on R/T (see [protocol_rt.md §5](protocol_rt.md)).
On UART, these appear alongside the Wi-Fi dongle's own polling cycle; on R/T they
are part of the display↔extension-board polling cycle.

### 4.3 UART Wire Direction Validation (Sessions 1-9)

The CN3 connector carries two unidirectional UART wires:
- **wifiBrown** (dongle TX → display RX): `toACdisplay`
- **wifiOrange** (display TX → dongle RX): `fromACdisplay`

Direction validation across all 9 sessions (37,579 frames) confirmed that most
frame types appear on the expected wire. Two frame types are exceptions:

#### Reflected / echoed frames (appear on BOTH wires in equal counts)

| body[0] | Name | wifiBrown (toACdisplay) | wifiOrange (fromACdisplay) | Pattern |
|---------|------|------------------------|---------------------------|---------|
| `0xA0` | Heartbeat ACK | S1:4, S5:4, S7:28, S8:12 | S1:4, S4:3, S5:4, S7:28, S8:12 | **Equal counts** |
| `0xB5` | Capabilities | S1:4, S7:3, S8:9 | S1:4, S7:3, S8:9 | **Equal counts** |

These are handshake-type frames where both sides participate — the ACK and
capabilities negotiation are echoed on both wires simultaneously.

#### Data heartbeats (one-directional: wifiOrange only)

All data heartbeats (A1 energy, A2-A3 device params, A5 outdoor, A6 network)
appear **only on wifiOrange** (`fromACdisplay`) as expected — the AC mainboard
sends them through the display to the dongle.

#### Session 2: UART probe wires swapped

Session 2 had the UART probe wires physically swapped on CN3. This was detected
by the direction validation (heartbeats appearing on the wrong wire) and corrected
in `channels.yaml` by swapping the direction values for wifiBrown/wifiOrange.
After correction, all 9 sessions validate cleanly.

---

## 5. UART Frame Examples

### Query status (full 34-byte frame):
```
AA 21 AC 8D 00 00 00 00 00 03
41 81 00 FF 03 FF 00 02 00 00
00 00 00 00 00 00 00 00 00 00
03 XX YY ZZ
```
Where XX = msg_id, YY = CRC8, ZZ = checksum

### Set power ON, mode=cool, temp=24C, fan=auto (full 36-byte frame):
```
AA 23 AC 8F 00 00 00 00 00 02
40 43 48 66 00 00 00 30 00 00
00 00 00 00 00 00 00 00 00 00
00 00 00 XX YY ZZ
```
Byte 11: 0x43 = beep(0x40) | always(0x02) | power(0x01)
Byte 12: 0x48 = cool(2<<5) | (24-16=8)
Byte 13: 0x66 = fan_auto(102)
XX = msg_id, YY = CRC8, ZZ = checksum

For a comprehensive collection of **26 annotated frame examples** covering every observed
MSG_TYPE and body[0] combination from own captures, see [uart_examples.md](uart_examples.md).
Examples include: set commands, property TLV, all heartbeat types (A1-A6), B5 capabilities,
boot sequence (0x07, 0x65, 0xA0, 0x0D), network status, and group page responses.

---

## Appendix C — NeoAcheron Command Construction (Python reference)

### Base command template (30 bytes):
```python
base_cmd = bytearray([
    0xAA,  # [0x00] start byte
    0x23,  # [0x01] length (recalculated in finalize)
    0xAC,  # [0x02] appliance type
    0x00,  # [0x03]
    0x00,  # [0x04]
    0x00,  # [0x05]
    0x00,  # [0x06]
    0x00,  # [0x07]
    0x03,  # [0x08] protocol
    0x02,  # [0x09] msg type (0x02 = command to appliance)
    0x40,  # [0x0A] command type (0x40 = set)
    0x81,  # [0x0B] control byte (see below)
    0x00,  # [0x0C] mode + temp
    0xFF,  # [0x0D] fan speed
    0x03,  # [0x0E]
    0xFF,  # [0x0F]
    0x00,  # [0x10]
    0x30,  # [0x11] swing mode (0x30 = base value)
    0x00,  # [0x12]
    0x00,  # [0x13] eco mode (0xFF = on)
    0x00,  # [0x14] turbo mode (0x02 = on)
    0x00,  # [0x15]
    0x00,  # [0x16]
    0x00,  # [0x17]
    0x00,  # [0x18]
    0x00,  # [0x19]
    0x00,  # [0x1A]
    0x00,  # [0x1B]
    0x03,  # [0x1C]
    0xCC,  # [0x1D] CRC8 (recalculated)
])
```

### NeoAcheron set_command properties (frame-absolute offsets):
```python
# Power:     frame[0x0B] bit 0
# Beep:      frame[0x0B] & 0x42 (bits 1 and 6)
# Mode:      frame[0x0C] bits [7:5]
# Temp:      frame[0x0C] bits [4:0] (bit4=0.5, bits[3:0]=temp&0xF | (temp<<4)&0x10)
# Fan:       frame[0x0D] = speed value
# Swing:     frame[0x11] bits [3:0]
# Eco:       frame[0x13] = 0xFF (on) or 0x00 (off)
# Turbo:     frame[0x14] = 0x02 (on) or 0x00 (off)
```

### Finalize command:
```python
def finalize(cmd):
    cmd[0x1D] = crc8(cmd[16:])   # CRC over bytes 16 onward
    cmd[0x01] = len(cmd)          # length field
    return cmd
```

---
