# Midea HVAC UART Serial Protocol - Byte-Level Reference

> **Source Status — Community, Open-Source, and Own Hardware Observations**
> This document is based on publicly available information (open-source repositories, community
> forum discussions, independently published technical observations) **and own hardware captures**
> from the `HVAC-shark-dumps` repository. No official Midea protocol specification is publicly
> available. Uncertainties are present throughout. Where sources contradict each other, the
> conflict is explicitly flagged. A flagged discrepancy is only considered resolved after
> independent hardware verification with corresponding additional documentation.

Compiled from analysis of:
- `dudanov/MideaUART` (C++/Arduino)
- `NeoAcheron/midea-ac-py` (Python)
- `reneklootwijk/midea-uart` (C++/ESP8266)
- `chemelli74/midea-local` (Python, Home Assistant)
- `reneklootwijk/node-mideahvac` (JavaScript)
- `yitsushi/midea-air-condition` (Ruby)
- `mac-zhou/midea-msmart` (original midea-msmart, Local LAN protocol)
- `mill1000/midea-msmart` (fork of mac-zhou/midea-msmart; includes advanced documentation)
- **Own hardware captures** — `HVAC-shark-dumps` repository (Midea extremeSaveBlue display board, logic-analyser sessions)
---

## 0. Packet Source / Target

UART frames observed on the bus are not always generated by the local Wi-Fi
dongle. The Midea cloud / app ecosystem uses the Wi-Fi dongle as a transparent
relay: command frames originating from a remotely connected device (Bluetooth,
cloud, app over Wi-Fi) are forwarded byte-for-byte through the dongle onto the
UART bus. The dongle's own polling frames and cloud-forwarded frames share the
same framing and body command set.

Implications for capture analysis:
- The source of a command frame may be: local Wi-Fi dongle, a remote smartphone
  app (via cloud), a BLE-connected device, or the cloud itself.
- Response frames from the appliance travel back through the same path.
- There is no in-band marker to distinguish locally generated from forwarded
  frames based on frame content alone; context (timing, session type) is needed.

---

## 1. Frame Structure

Every UART frame follows this layout:

```
Offset  Size  Field           Value/Description
------  ----  -----           -----------------
  0      1    START_BYTE      0xAA (always)
  1      1    LENGTH          Total frame length (including this byte, excluding byte 0)
  2      1    APPLIANCE_TYPE  0xAC for air conditioner
  3      1    SYNC            LENGTH ^ APPLIANCE_TYPE
  4-7    4    (reserved)      0x00, 0x00, 0x00, 0x00
  8      1    PROTOCOL        Protocol version (0x00 or 0x03)
  9      1    MSG_TYPE        Message type (see below)
 10..N-3      BODY            Command/response payload (FrameData)
  N-2    1    CRC8            CRC-8 over body bytes (offset 10..N-3)
  N-1    1    CHECKSUM        Additive checksum over bytes 1..N-2
```

### Message Types (byte 9)
- `0x02` - Command to appliance (set)
- `0x03` - Response from appliance / notification
- `0x04` - Network-related
- `0x05` - Handshake/ACK
- `0x07` - Device identification (appliance type in byte 2)
- `0x63` - Network status request

### Frame construction (dudanov):
```python
frame = bytearray([0xAA, 0x00, appliance_type, 0x00, 0x00, 0x00, 0x00, 0x00, protocol, msg_type])
frame.extend(body_data)
frame[1] = len(frame)           # length field
frame[3] = frame[1] ^ frame[2]  # sync byte
frame.append(crc8(frame[10:]))  # CRC over body
frame.append(checksum(frame))   # checksum over bytes 1..end-1
```

---

## 2. Checksum Algorithm

**Frame Checksum** (last byte): Additive inverse of sum of bytes from offset 1 to N-2:
```python
def checksum(frame):
    """Calculate frame checksum. Sum bytes[1..N-2], return negation (mod 256)."""
    return (256 - sum(frame[1:])) & 0xFF
```

Alternative (from reneklootwijk): `256 - (sum of bytes[1..N-2]) & 0xFF`

---

## 3. CRC-8 Lookup Table and Algorithm

All implementations use the same CRC-8/854 table (polynomial-based, 256 entries):

```python
CRC8_TABLE = [
    0x00, 0x5E, 0xBC, 0xE2, 0x61, 0x3F, 0xDD, 0x83,
    0xC2, 0x9C, 0x7E, 0x20, 0xA3, 0xFD, 0x1F, 0x41,
    0x9D, 0xC3, 0x21, 0x7F, 0xFC, 0xA2, 0x40, 0x1E,
    0x5F, 0x01, 0xE3, 0xBD, 0x3E, 0x60, 0x82, 0xDC,
    0x23, 0x7D, 0x9F, 0xC1, 0x42, 0x1C, 0xFE, 0xA0,
    0xE1, 0xBF, 0x5D, 0x03, 0x80, 0xDE, 0x3C, 0x62,
    0xBE, 0xE0, 0x02, 0x5C, 0xDF, 0x81, 0x63, 0x3D,
    0x7C, 0x22, 0xC0, 0x9E, 0x1D, 0x43, 0xA1, 0xFF,
    0x46, 0x18, 0xFA, 0xA4, 0x27, 0x79, 0x9B, 0xC5,
    0x84, 0xDA, 0x38, 0x66, 0xE5, 0xBB, 0x59, 0x07,
    0xDB, 0x85, 0x67, 0x39, 0xBA, 0xE4, 0x06, 0x58,
    0x19, 0x47, 0xA5, 0xFB, 0x78, 0x26, 0xC4, 0x9A,
    0x65, 0x3B, 0xD9, 0x87, 0x04, 0x5A, 0xB8, 0xE6,
    0xA7, 0xF9, 0x1B, 0x45, 0xC6, 0x98, 0x7A, 0x24,
    0xF8, 0xA6, 0x44, 0x1A, 0x99, 0xC7, 0x25, 0x7B,
    0x3A, 0x64, 0x86, 0xD8, 0x5B, 0x05, 0xE7, 0xB9,
    0x8C, 0xD2, 0x30, 0x6E, 0xED, 0xB3, 0x51, 0x0F,
    0x4E, 0x10, 0xF2, 0xAC, 0x2F, 0x71, 0x93, 0xCD,
    0x11, 0x4F, 0xAD, 0xF3, 0x70, 0x2E, 0xCC, 0x92,
    0xD3, 0x8D, 0x6F, 0x31, 0xB2, 0xEC, 0x0E, 0x50,
    0xAF, 0xF1, 0x13, 0x4D, 0xCE, 0x90, 0x72, 0x2C,
    0x6D, 0x33, 0xD1, 0x8F, 0x0C, 0x52, 0xB0, 0xEE,
    0x32, 0x6C, 0x8E, 0xD0, 0x53, 0x0D, 0xEF, 0xB1,
    0xF0, 0xAE, 0x4C, 0x12, 0x91, 0xCF, 0x2D, 0x73,
    0xCA, 0x94, 0x76, 0x28, 0xAB, 0xF5, 0x17, 0x49,
    0x08, 0x56, 0xB4, 0xEA, 0x69, 0x37, 0xD5, 0x8B,
    0x57, 0x09, 0xEB, 0xB5, 0x36, 0x68, 0x8A, 0xD4,
    0x95, 0xCB, 0x29, 0x77, 0xF4, 0xAA, 0x48, 0x16,
    0xE9, 0xB7, 0x55, 0x0B, 0x88, 0xD6, 0x34, 0x6A,
    0x2B, 0x75, 0x97, 0xC9, 0x4A, 0x14, 0xF6, 0xA8,
    0x74, 0x2A, 0xC8, 0x96, 0x15, 0x4B, 0xA9, 0xF7,
    0xB6, 0xE8, 0x0A, 0x54, 0xD7, 0x89, 0x6B, 0x35,
]

def crc8(data: bytes) -> int:
    """CRC-8 over the body/payload bytes only (frame[10:-2])."""
    crc = 0
    for byte in data:
        crc = CRC8_TABLE[crc ^ byte]
    return crc
```

**Where CRC is applied:**
- In `reneklootwijk`: CRC is computed over `data[10..N-3]` (body bytes excluding CRC and checksum)
- In `NeoAcheron`: CRC is computed over `data[16:]` of the command (offset within the 30-byte inner command, i.e., body bytes after some header)
- In `dudanov`: CRC is appended to the FrameData body before wrapping in a Frame

---

## 4. Command 0x41 — Query Variants

The 0x41 command has multiple variants distinguished by **body[1]** (sub-command)
and **body[2]** (variant selector). Do not conflate with the 0x40 set command.

### Variant table

| body[1] | body[2] | body[3] | Name | Expected response |
|---------|---------|---------|------|-------------------|
| `0x81` | `0x00` | `0xFF` | **Status query** | `0xC0` status response |
| `0x81` | `0x01` | page ID | **Group dev-param query** (Finding 11) | `0xC1` group page response |
| `0x21` | `0x01` | `0x44` | **Power usage query** (Group 4) | `0xC1` Group 4 power response (BCD) |
| `0x21` | varies | varies | **Extended query** (optCommand, see mill1000/midea-msmart) | `0xC1` extended state |
| `0x61` | `0x00` | `0xFF` | **Display toggle** | — |

### Body layout — note on bus path differences

**R/T bus captures (Session 1, ground truth):**
Body is **23 bytes** — body[4..21] are all `0x00`, body[22] = MSG_ID (sequence counter
added by the R/T bus extension board). The CRC-8 covers all 23 body bytes.

**Community sources (Wi-Fi UART path, not directly captured):**
Body documented as 22 bytes with body[4]=`0x03`, body[5]=`0xFF`, body[7]=`0x02`,
body[20]=`0x03`, body[21]=MSG_ID. These extra non-zero bytes may be specific to the
Wi-Fi UART path or to a different firmware generation.
**Disputed** — the R/T captures show all zeros in those positions. Do not assume
the Wi-Fi path uses the same values until captured directly.

### 4a — Status query (body[1]=0x81, body[2]=0x00)

Triggers a full `0xC0` status response. Captured on R/T bus in Session 1.

```
Body (23 bytes on R/T bus):
  [0]  0x41  command ID
  [1]  0x81  sub-command
  [2]  0x00  variant: status query
  [3]  0xFF
  [4..21]  0x00 (R/T bus; community sources show non-zero on Wi-Fi path — see above)
  [22] MSG_ID  sequence counter (R/T bus extra byte)
```

Captured frame (R/T bus, body shown, bytes 11..33 of 38-byte frame):
```
41 81 00 FF 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 36
```

### 4b — Capability page query (body[1]=0x81, body[2]=0x01) — Group-Based Dev Params

Selects a config/capability page for the extension board or wall controller.
Triggers a `0xC1` group page response (not a `0xC0` status response).
Observed pages: `0x41`, `0x42`, `0x43`, `0x45`. Used in the R/T bus polling cycle.

**Cross-reference**: mill1000/midea-msmart (see `midea-msmart-mill1000.md`, Finding 11):
These group pages correspond to a group-based "device development parameter" system.
The response dispatches by `body[3] & 0x0F` as group number:
page 0x41 → Group 1 (base run info), page 0x42 → Group 2 (indoor device params),
page 0x43 → Group 3 (outdoor device params), page 0x44 → Group 4 (power),
page 0x45 → Group 5 (extended params). **Hypothesis** — field labels from single
source, not yet verified against own captures at field level.

```
Body (23 bytes on R/T bus):
  [0]  0x41  command ID
  [1]  0x81  sub-command
  [2]  0x01  variant: group page query
  [3]  page  page ID (0x41 / 0x42 / 0x43 / 0x45 observed)
  [4..21]  0x00
  [22] MSG_ID
```

Captured request frames (R/T bus):
```
Page 0x41:  41 81 01 41 00...00 9A
Page 0x42:  41 81 01 42 00...00 24
Page 0x43:  41 81 01 43 00...00 AC
```
Note: page 0x45 had 5 response frames in Session 1 but no corresponding `41 81 01 45`
request was found — possibly a spontaneous / pushed response. **Unknown.**

`0xC1` group page response common header (body[1]=`0x21`, body[2]=`0x01`, body[3]=page echo):
```
Page 0x41 response:  C1 21 01 41  [20 data bytes]
Page 0x42 response:  C1 21 01 42  [20 data bytes]
Page 0x43 response:  C1 21 01 03  [20 data bytes]  (body[3]=0x03, not 0x43 — see 4b-iii)
Page 0x45 response:  C1 21 01 45  [16 data bytes]
```

---

#### 4b-i — Group Page 0x41 Response — Group 1: Base Run Info (R/T bus)

Source: own Session 1 captures (15 frames, 13 unique bodies, R/T bus, 83-second window).
Field labels from mill1000/midea-msmart (see `midea-msmart-mill1000.md`, Finding 11).
**Session 6 service menu ground truth** confirms T1, T3, T4 formulas and Tp encoding.
Cross-session comparison (Sessions 3–8, 329 matched pairs vs XYE byte[22]) confirms Tp.

| Offset | Bytes | Observed values | Field | Encoding | Confidence |
|--------|-------|-----------------|-------|----------|------------|
| body[4] | 1 | 0x00, 0x0E, 0x17, 0x20, 0x29 | Compressor actual frequency | raw Hz | Hypothesis |
| body[5] | 1 | 0x00, 0x0F, 0x1C | Indoor target frequency | raw | Hypothesis |
| body[6] | 1 | 0x00 or 0x01 | Compressor current | raw (unit unclear) | Hypothesis |
| body[7] | 1 | 0x01 or 0x02 | Outdoor total current | raw × 4 | Hypothesis |
| body[8] | 1 | varies | Outdoor supply voltage | raw | Hypothesis |
| body[9] | 1 | varies | Indoor actual operating mode | raw | Hypothesis |
| body[10] | 1 | varies | T1 indoor coil temp | (val−30)/2 °C (offset 30) | **Confirmed S6** (raw=0x42→18°C) |
| body[11] | 1 | varies | T2 temp | (val−30)/2 °C (offset 30) | Hypothesis |
| body[12] | 1 | varies | T3 outdoor coil temp | (val−50)/2 °C (offset 50) | **Confirmed S6** (raw=0x36→2°C) |
| body[13] | 1 | varies | T4 outdoor ambient temp | (val−50)/2 °C (offset 50) | **Confirmed S6** (raw=0x3B→4.5°C≈4°C) |
| body[14] | 1 | 0x1C–0x1E (S1); 0x37–0x4A (S3–S8) | Discharge pipe temp (Tp) | **direct integer °C** | **Confirmed** — S6: raw=0x4A=74→74°C; cross-UART: 329 pairs mean diff −0.02°C |
| body[15] | 1 | 0x00 | Outdoor DC fan stator flux | raw | Hypothesis |
| body[16] | 1 | 0x00 | Outdoor voltage (duplicate?) | raw | Hypothesis |
| body[17] | 1 | 0x00 | Indoor fan stator flux | raw | Hypothesis |
| body[18..23] | 6 | 0x00 | Beyond Group 1 fields | — | Consistent |

**Previous interpretation corrected**: body[8..9] was previously read as a single
16-bit LE value (range 991–1515). Finding 11 shows these are **two separate single-byte
fields** (outdoor voltage + indoor operating mode). Similarly, body[10..13] (previously
"Unknown — all vary independently") are four individual temperature sensor readings
(T1–T4) with different offset encodings. body[14] (previously "slow counter") is
the discharge pipe temperature — the slow increment is consistent with thermal inertia.
Tp encoding is **direct integer °C**: the outdoor unit MCU applies ucPQTempTab (NTC
thermistor lookup) internally and transmits the result. The Session 1 low values
(28–30°C) reflect cold-start warm-up; Sessions 3–8 show 6–74°C under varying load.

---

#### 4b-ii — Group Page 0x42 Response — Group 2: Indoor Device Params (R/T bus)

Source: own Session 1 captures, 15 frames, 6 unique bodies.
Field labels from mill1000/midea-msmart (see `midea-msmart-mill1000.md`, Finding 11).
All labels **Hypothesis** — single source, not verified at field level against own captures.

```
Example frames (body[0..25]):
count=7  C1 21 01 42  00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00  (sentinel)
count=4  C1 21 01 42  57 57 00 00 00 00 00 00 40 01 00 00 00 00 00 00 00 00 00 00  (18.5/18.5°C)
count=1  C1 21 01 42  57 4C 00 00 00 00 00 00 40 01 00 00 00 00 00 00 00 00 00 00  (18.5/13.0°C)
count=1  C1 21 01 42  57 56 00 00 00 00 00 00 40 01 00 00 00 00 00 00 00 00 00 00  (18.5/18.0°C)
count=1  C1 21 01 42  6B 62 00 00 00 00 00 00 40 01 00 00 00 00 00 00 00 00 00 00  (28.5/24.0°C)
count=1  C1 21 01 42  6B 6B 00 00 00 00 00 00 40 01 00 00 00 00 00 00 00 00 00 00  (28.5/28.5°C)
```

**Finding 11 field map (Group 2)** vs own captures — **mismatch**:

Group 2 expects: body[4]=indoor set fan speed (×8 RPM), body[5]=indoor actual fan speed (×8 RPM),
body[6..8]=indoor fault bytes, body[9..11]=freq-limit bytes, body[12..13]=load state bytes,
body[14]=E2 param version, body[15..19]=child/smart-eye detection.

Own captures show: body[4..5] = values 0x4C–0x6B consistent with `(val−50)/2` temperature
encoding (13–28.5 °C), body[12] = 0x40 flag. These values **do not match** Group 2 RPM
fields (×8 would give 608–856 RPM — plausible but the temperature interpretation also
fits). The sentinel pattern (body[4]=body[5]=0x00 in 7/15 frames) is unusual for fan speed.

**Status**: Finding 11 Group 2 labels applied provisionally. The R/T bus may use a
different field layout than the Wi-Fi path for page 0x42. **Disputed** — own captures
are ambiguous; needs dedicated testing with known fan speed changes.

Previous own-capture analysis (retained for reference):

| Offset | Bytes | Observed values | Own capture label | Confidence |
|--------|-------|-----------------|-------------------|------------|
| body[4] | 1 | 0x00 (sentinel) or 0x4C–0x6B | Temperature A: `(val−50)/2` °C; 0x00 = sensor unavailable | Hypothesis |
| body[5] | 1 | 0x00 (sentinel) or 0x4C–0x6B | Temperature B: `(val−50)/2` °C; 0x00 = sensor unavailable | Hypothesis |
| body[6..11] | 6 | 0x00 constant | Reserved / unused | Consistent |
| body[12] | 1 | 0x00 (sentinel) or 0x40 | Data-valid flag: 0x40 when temperature data present | Hypothesis |
| body[13] | 1 | 0x00 (sentinel) or 0x01 | Correlated with body[12]; meaning unknown | Hypothesis |
| body[14..23] | 10 | 0x00 constant | Reserved / unused | Consistent |

**Note**: `0x42/0x00` = `prevent_straight_wind` in the 0xB1 property protocol is a
**different bus protocol layer** — no direct field mapping to R/T bus group pages. **Disputed**.

---

#### 4b-iii — Group Page 0x43 Response — Group 3: Outdoor Device Params (R/T bus)

Source: own Session 1 captures, 14 frames, 7 unique bodies. All responses have
body[3]=`0x03`, not `0x43` — the page ID is not echoed directly.
Field labels from mill1000/midea-msmart (see `midea-msmart-mill1000.md`, Finding 11).

```
Example frames (body[0..25]):
count=5  C1 21 01 03  00 00 00 00 00 08 00 1B 72 AF B3 00 00 00 00 00 00 00 00 00  (sentinel temp)
count=2  C1 21 01 03  00 00 00 00 00 08 17 32 72 AC B3 00 39 00 00 00 00 00 00 00
count=2  C1 21 01 03  00 00 00 00 00 08 4C 3E 72 AC B3 00 39 00 00 00 00 00 00 00
count=2  C1 21 01 03  00 00 00 00 00 08 61 3C 72 AD B3 00 00 00 00 00 00 00 00 00
```

**body[3] anomaly explained**: body[3]=`0x03` → `0x03 & 0x0F = 3` = Group 3. The group
dispatch works correctly despite the non-echoed page ID. Finding 11 confirms the
dispatch uses `body[3] & 0x0F`, not the full byte.

**Finding 11 field map (Group 3)** vs own captures:

| Offset | Bytes | Observed | Finding 11 field | Encoding | Fit with captures | Confidence |
|--------|-------|----------|------------------|----------|-------------------|------------|
| body[4..8] | 5 | 0x00 constant | Outdoor device state 1-5 | 8-bit packed flags | Consistent (no outdoor faults) | Hypothesis |
| body[9] | 1 | 0x08 constant | Outdoor device state 6 | 8-bit packed flags | Consistent (bit3=4-way valve?) | Hypothesis |
| body[10] | 1 | 0x00/0x17/0x4C/0x61 | Outdoor DC fan speed | raw × 8 RPM → 0/184/608/776 RPM | Plausible | Hypothesis |
| body[11] | 1 | 0x1B–0x3E | EEV position | raw × 8 steps → 216–496 steps | Plausible | Hypothesis |
| body[12] | 1 | 0x72 constant | Outdoor return air temp | raw AD value (=114) | Plausible | Hypothesis |
| body[13] | 1 | 0xA9–0xB3 | Outdoor DC bus voltage | raw (169–179) | Plausible for DC bus | Hypothesis |
| body[14] | 1 | 0xB3 constant | IPM module temp | raw °C (=179?) | High for °C — **Disputed** | Disputed |
| body[15] | 1 | 0x00 | Outdoor load state | raw | Consistent (idle) | Hypothesis |
| body[16] | 1 | 0x00/0x39 | Outdoor target compressor freq | raw Hz (0/57) | Plausible | Hypothesis |
| body[17..23] | 7 | 0x00 | Beyond Group 3 fields | — | Consistent | — |

**Previous interpretation corrected**: body[10..11] were previously labeled as temperatures
using `(val−50)/2`. Finding 11 shows they are outdoor DC fan speed (×8 RPM) and EEV
position (×8 steps). body[12] (0x72=114) was "unknown constant" — now identified as outdoor
return air temperature (raw AD, not `(val-50)/2`). body[14] (0xB3=179) as IPM temperature
seems too high for °C — may be a raw AD value requiring a lookup table. **Disputed**.

**Note**: `0x43/0x00` = `gentle_wind_sense` / `prevent_straight_wind_flag` in 0xB1
property protocol is a **different bus protocol layer**. **Disputed**.

---

#### 4b-iv — Group Page 0x45 Response — Group 5: Extended Params (R/T bus)

Source: own Session 1 captures, 5 frames, 5 unique bodies. No corresponding
`41 81 01 45` request found — possible spontaneous/pushed response.
Field labels from mill1000/midea-msmart (see `midea-msmart-mill1000.md`, Finding 11).

```
Example frames (body[0..22], 23 bytes total):
count=1  C1 21 01 45  00 4A 26 1B 00 1B 00 00 00 00 33 07 00 B7 88 00 04 79 6B
count=1  C1 21 01 45  00 4A 26 1B 00 1B 00 00 00 00 33 07 00 B7 88 00 DF 0E FB
count=1  C1 21 01 45  00 52 26 1B 00 1B 00 00 00 00 33 07 00 B7 88 00 25 08 B3
count=1  C1 21 01 45  00 50 26 1B 61 3E 00 00 00 00 33 07 00 B7 88 00 4D 7A 97
count=1  C1 21 01 45  00 50 26 1B 61 3E 00 00 00 00 33 07 00 B7 88 00 9E CF F1
```

**Finding 11 field map (Group 5)** vs own captures:

| Offset | Bytes | Observed | Finding 11 field | Encoding | Fit with captures | Confidence |
|--------|-------|----------|------------------|----------|-------------------|------------|
| body[4] | 1 | 0x00 | Humidity | raw % | Consistent (0% = sensor idle?) | Hypothesis |
| body[5] | 1 | 0x4A/0x50/0x52 | Compensated temp setpoint (Tsc) | raw | 74/80/82 — plausible raw Tsc | Hypothesis |
| body[6] | 1 | 0x26 | Indoor fan runtime (lo) | 16-bit LE with body[7] | 0x1B26 = 6950 min ≈ 116 h | Hypothesis |
| body[7] | 1 | 0x1B | Indoor fan runtime (hi) | | — | Hypothesis |
| body[8] | 1 | 0x00/0x61 | Outdoor fan target speed | raw ×8 → 0/776 RPM | Plausible | Hypothesis |
| body[9] | 1 | 0x1B/0x3E | EEV target angle | raw ×8 → 216/496 steps | Plausible (correlated with body[8]) | Hypothesis |
| body[10] | 1 | 0x00 | Defrost step | 0=none | Consistent | Hypothesis |
| body[11] | 1 | 0x00 | Outdoor state 7 (reserved) | raw | Consistent | Hypothesis |
| body[12] | 1 | 0x00 | Outdoor state 8 (reserved) | raw | Consistent | Hypothesis |
| body[13] | 1 | 0x00 | Compressor run time | raw ×64 s | Consistent (idle) | Hypothesis |
| body[14] | 1 | 0x33 | Compressor cumul. time (lo) | 16-bit LE with body[15] | 0x0733 = 1843 h | Hypothesis |
| body[15] | 1 | 0x07 | Compressor cumul. time (hi) | | — | Hypothesis |
| body[16] | 1 | 0x00 | Freq-limit type 2 | raw | Consistent | Hypothesis |
| body[17] | 1 | 0xB7 | Max bus voltage | raw + 60 → 243 V | Plausible (≈240V mains) | Hypothesis |
| body[18] | 1 | 0x88 | Min bus voltage | raw + 60 → 196 V | Plausible (sag during startup) | Hypothesis |
| body[19] | 1 | 0x00 | Beyond Group 5 fields | — | — | — |
| body[20..22] | 3 | Varies | Frame tail (CRC/checksum area) | not protocol data | Hypothesis |

**Previous unknowns now decoded**: The constant pattern `26 1B ... 33 07 00 B7 88` is
actually: indoor fan runtime = 6950 min, compressor cumulative runtime = 1843 h,
max voltage = 243V, min voltage = 196V — all plausible historical counters for a unit
in service. body[5] (0x4A–0x52) previously guessed as temperature is actually the
compensated setpoint (Tsc) — a raw internal value, not `(val-50)/2`.

### 4c — Power usage query (body[1]=0x21, body[2]=0x01, body[3]=0x44)

Triggers a `0xC1` power BCD response. See section 7 for response parsing.

```
Body (22 bytes, community sources):
  [0]  0x41   command ID
  [1]  0x21   sub-command: power/extended
  [2]  0x01
  [3]  0x44   power page marker
  [4..20]  0x00
  [21] 0x04
  [22] MSG_ID
```

### 4d — Extended query (body[1]=0x21, body[2] varies, optCommand in body[4])

Used for Follow Me temperature, extended state queries, and engineering modes.
See mill1000/midea-msmart (Finding 7 and Finding 10 in `midea-msmart-mill1000.md`)
for the full 24-byte frame layout and optCommand table.

### 4e — Display toggle (body[1]=0x61)

```python
display_toggle_body = [
    0x41, 0x61, 0x00, 0xFF, 0x02, 0x00, 0x02, 0x00,
    0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00,
    0x00, 0x00, 0x00, 0x00, 0x00, RANDOM_BYTE,
    # CRC8 appended
]
```

---

## 4a-ext. Command 0x93 — Extension Board / Wall Controller Status

Observed on R/T bus (HA/HB via MFB-X, bidirectionalExtensionBoard) in Session 1.
Appears in both request and response direction. Not documented in any open-source
UART implementation — specific to the KJR/extension board bus path.
**Hypothesis — field meanings unknown.**

Requests use msg_type `0x03` (query) or `0x02` (set/ack). Responses use the same.

### Request body (23 bytes, R/T bus)

```
[0]   0x93  command ID
[1]   param1  — varies; 0x00 or 0x80 observed (bit 7 may be direction/type flag)
[2]   param2  — 0x80 in all requests
[3]   param3  — 0x84, 0x90, 0x04 observed
[4..21]  0x00
[22]  MSG_ID
```

Request variants captured:
```
Poll (msg_type=0x03):  93 00 80 84 00...00 17
Set  (msg_type=0x02):  93 80 80 84 00...00 B2
```

### Response body (30 bytes, R/T bus)

```
[0]   0x93
[1]   0x00
[2]   0x00
[3]   0x84 / 0x94 / 0x00  (varies — possibly a status code)
[4..8]   0x00
[9]   0x10
[10]  0x30
[11]  0x05
[12]  0x00
[13]  0x02
[14]  0x30
[15]  0x0E
[16]  0x00
[17]  0xBC  (constant across all responses)
[18]  0xD6  (constant)
[19]  0x60 / 0x64  (varies slightly)
[20..23]  0x00
[24..27]  0x80 0x80 0x80 0x80  (4-zone status? all 0x80 = nominal?)
[28..29]  0x00
```

Captured responses:
```
55 BC 28 AC ... C1 21 01 41 00 00 00 00 00 10 30 05 00 02 30 0E 00 BC D6 60 00 00 00 00 80 80 80 80 00 00
```

Field meanings are **Unknown**. The four `0x80` bytes at body[24..27] are consistent
across captures and may represent per-zone operating status.

---

## 5. Command 0x40 - Set Status

### Body layout (offsets relative to body start = frame offset 10):

The body is 26 bytes (indices 0-25), making the full frame 36 bytes.

```
Body    Frame
Offset  Offset  Bits        Field
------  ------  ----        -----
  0      10     [7:0]       0x40 (command ID, always)

  1      11     bit 0       Power ON (1=on, 0=off)
                bit 1       Always 0x02 (must set)
                bit 2       Resume
                bit 3       Child sleep
                bit 4       Timer mode
                bit 5       Test2
                bit 6       Beep/buzzer (1=audible feedback)
                NOTE: NeoAcheron uses 0x42 mask for beep (bits 1+6)

  2      12     bits [3:0]  Target temperature - 16 (range 0-14 = 16-30C)
                bit 4       Temperature has 0.5C decimal
                bits [7:5]  Operating mode (see Mode enum below)

  3      13     bits [6:0]  Fan speed (see Fan enum below)
                bit 7       Timer set flag

  4      14     bit 7       On-timer enabled
                bits [6:2]  On-timer hours (0-31)
                bits [1:0]  On-timer minutes high (quarter-hours)

  5      15     bit 7       Off-timer enabled
                bits [6:2]  Off-timer hours (0-31)
                bits [1:0]  Off-timer minutes high (quarter-hours)

  6      16     bits [7:4]  On-timer minutes low
                bits [3:0]  Off-timer minutes low

  7      17     bits [1:0]  Left-right fan (swing horizontal, 0x03 = on)
                bits [3:2]  Up-down fan (swing vertical, 0x0C = on)
                bits [5:4]  Always 0x30
                (NeoAcheron: byte 0x11 & 0x0F = swing_mode)

  8      18     bits [1:0]  Cosy sleep mode (0-3)
                bit 2       Alarm sleep
                bit 3       Save
                bit 4       Low frequency fan
                bit 5       Turbo mode (duplicate, also in byte 10)
                bit 6       Power saver
                bit 7       Feel own

  9      19     bit 0       Wise eye / child sleep (NeoAcheron: childSleep)
                bit 1       Exchange air
                bit 2       Dry clean
                bit 3       PTC heater
                bit 4       PTC button / eco mode (NeoAcheron: eco_mode)
                bit 5       Clean up
                bit 6       Change cosy sleep
                bit 7       Eco mode

 10      20     bit 0       Sleep mode
                bit 1       Turbo mode (another location)
                bit 2       Temperature unit (0=C, 1=F)
                bit 3       Catch cold
                bit 4       Night light
                bit 5       Peak elec
                bit 6       Dust full
                bit 7       Clean fan time

 11-14   21-24  (reserved, 0x00)

 15      25     bit 7       Natural fan
                bits [6:0]  0x00

 16-17   26-27  (reserved, 0x00)

 18      28     bits [4:0]  New temperature setpoint - 12 (alternative temp range 12-43C)

 19      29     bits [6:0]  Humidity setpoint (0-100)

 20      30     (reserved)

 21      31     bit 0       Set expand dot (0.5C flag)
                bits [6:1]  Set expand value
                bit 6       Double temp
                bit 7       Frost protection mode

 22      32     (reserved or padding)

 23      33     MSG_ID      Incrementing message counter

 24      34     CRC8        CRC-8 over body bytes

 25      35     CHECKSUM    Frame checksum
```

### Operating Modes (bits [7:5] of body byte 2):
```python
MODE_AUTO      = 1   # 0b001  (0x20 masked to bits[7:5])
MODE_COOL      = 2   # 0b010  (0x40)
MODE_DRY       = 3   # 0b011  (0x60)
MODE_HEAT      = 4   # 0b100  (0x80)
MODE_FAN_ONLY  = 5   # 0b101  (0xA0)
MODE_SMART_DRY = 6   # 0b110  (0xC0) — confirmed by mill1000/midea-msmart (BYTE_MODE_SMART_DRY)
```
All six values are confirmed consistent between `protocol_uart.md` existing sources
and mill1000/midea-msmart (`BYTE_MODE_*`).

### Fan Speed Values (body byte 3):
```python
FAN_AUTO   = 102  # 0x66 — Consistent (mill1000/midea-msmart:BYTE_FANSPEED_AUTO)
FAN_SILENT = 20   # 0x14 — Consistent (mill1000/midea-msmart:BYTE_FANSPEED_MUTE)
FAN_LOW    = 40   # 0x28 — Consistent (mill1000/midea-msmart:BYTE_FANSPEED_LOW)
FAN_MEDIUM = 60   # 0x3C — Consistent (mill1000/midea-msmart:BYTE_FANSPEED_MID)
FAN_HIGH   = 80   # 0x50 — Consistent (mill1000/midea-msmart:BYTE_FANSPEED_HIGH)
FAN_TURBO  = 100  # 0x64 — from existing sources; Lua does not list separately
```

### Swing Mode (body byte 7, lower nibble):
```python
SWING_OFF        = 0b0000  # 0x00 — Consistent (mill1000/midea-msmart:BYTE_SWING_LR_OFF + BYTE_SWING_UD_OFF)
SWING_VERTICAL   = 0b1100  # 0x0C — Consistent (mill1000/midea-msmart:BYTE_SWING_UD_ON)
SWING_HORIZONTAL = 0b0011  # 0x03 — Consistent (mill1000/midea-msmart:BYTE_SWING_LR_ON)
SWING_BOTH       = 0b1111  # 0x0F — derived (both bits combined)
```
Bits [5:4] of byte 7 are set to `0x30` as a constant in the control command —
confirmed by mill1000/midea-msmart:`bodyBytes[7] = swingLRValue | swingUDValue | 0x30`.

mill1000/midea-msmart also references a `BYTE_SWING_LR_UNDER_ON = 0x80` (a secondary LR swing
for "under" units), stored in byte 7 bit 7. This is a feature variant not yet
observed in own captures — treat as Hypothesis.

### Temperature Setting (dudanov's approach):
```python
def set_target_temp(body, temp_celsius):
    """Set target temperature with 0.5C resolution."""
    tmp = int(temp_celsius * 4) + 1
    integer = tmp // 4
    # New temperature field (byte 18 of body)
    body[18] = (integer - 12) & 0x1F
    # Legacy temperature field (byte 2 of body)
    integer_legacy = integer - 16
    if integer_legacy < 1 or integer_legacy > 14:
        integer_legacy = 1
    half_degree = (tmp & 2) << 3  # bit 4 = 0.5C flag
    body[2] = (body[2] & 0xE0) | half_degree | integer_legacy
```

---

## 6. Command 0xC0 — Current AC Status Response

The AC responds to 0x40 (set) and 0x41 (query) with a **0xC0** response.

**0xA0 variant** (mill1000/midea-msmart): Parses msg_type `0x05` with body[0] = `0xA0`
using the same field layout as `0xC0`. Purpose unknown — treat as Hypothesis.

**Multi-unit / new protocol detection** (mill1000/midea-msmart):
- `body[0] == 0xBC` or `0xBA` → multi-unit protocol variant
- `body[0] == 0xBF` → "new protocol" variant
These trigger alternate parsing paths in the reference app. Not yet seen in own captures.

Response data starts at frame offset 10. The response `data[0]` = `0xC0`.
All byte references below are **relative to body start** (body[0] = `0xC0`).

```
Body
Byte  Bits        Field                   Formula
----  ----        -----                   -------
 0    [7:0]       0xC0 (response ID)

 1    bit 0       Power ON                bool
      bit 2       Resume                  bool
      bit 4       Timer mode              uint8
      bit 5       Test2                   bool
      bit 7       In error                bool

 2    bits [3:0]  Temperature setpoint     value + 16 (Celsius)
      bit 4       Temperature decimal      +0.5C if set
      bits [7:5]  Operating mode           see Mode enum

 3    bits [6:0]  Fan speed               0-100, 101=fixed, 102=auto

 4    bit 7       On-timer enabled
      bits [6:2]  On-timer hours
      bits [1:0]  On-timer quarter high

 5    bit 7       Off-timer enabled
      bits [6:2]  Off-timer hours
      bits [1:0]  Off-timer quarter high

 6    bits [7:4]  On-timer minutes elapsed
      bits [3:0]  Off-timer minutes elapsed

 7    bits [1:0]  Left-right fan (horizontal swing)
      bits [3:2]  Up-down fan (vertical swing)
      (NeoAcheron: byte & 0x0F = swing_mode)

 8    bits [1:0]  Cosy sleep (0-3)
      bit 3       Save
      bit 4       Low frequency fan
      bit 5       Turbo mode (location 2)
      bit 7       Feel own

 9    bit 0       Child sleep
      bit 1       Natural fan
      bit 2       Dry clean
      bits [4:3]  PTC heater (2-bit field; mill1000/midea-msmart reads as PTCValue = bits[4:3] combined)
      bit 4       Eco mode (read position in 0xC0 response)
                  NOTE: ECO write position in 0x40 command is bit 7 of byte 9 (0x80).
                  The mill1000/midea-msmart reads bit 4 from response and writes bit 7 to command —
                  these are different bit positions for the same logical flag.
      bit 5       Clean up / purifier
      bit 6       Self cosy sleep
      bit 7       Eco mode (write position in 0x40 command — see note above)

10    bit 0       Sleep mode
      bit 1       Turbo mode (primary)
      bit 2       Temperature unit (0=C)
      bit 3       Exchange air
      bit 4       Night light
      bit 5       Catch cold
      bit 6       Peak elec
      bit 7       Cool fan

11    [7:0]       Indoor temperature       (value - 50) / 2.0  (Celsius)

12    [7:0]       Outdoor temperature      (value - 50) / 2.0  (Celsius)

13    bit 5       Dust full
      bits [4:0]  New temperature           value + 12 (if > 0, overrides byte 2 setpoint)

14    bits [6:4]  Light/display             0x70 = on (all 3 bits set)
      bits [3:0]  PMV mode (0-12)

15    bits [3:0]  Indoor temp decimal (t1Dot, tenths of degree)
      bits [7:4]  Outdoor temp decimal (t4Dot, tenths of degree)

16    [7:0]       Error code (0-33)

17    (reserved)

18    (reserved)

19    bits [6:0]  Humidity setpoint (0-100)

20    (reserved)

21    bit 7       Frost protection mode
      bit 6       Double temp

22    bit 3       Silky cool (if response length >= 23)
```

### Alternative temperature packing in 0xC0 response (mill1000/midea-msmart):

mill1000/midea-msmart detects a format flag and may decode the setpoint temperature
from body byte[1] instead of byte[2]:

- **Standard format** (byte[2]): `temp = (byte[2] & 0x0F) + 16`, `half = (byte[2] >> 4) & 0x01`
  — this is the format documented above and consistent with all other sources.
- **Alternative format A** (byte[1] bits[6:1]): `temp = (byte[1] >> 2) & 0x1F` (bits[6:2]) `+ 12`,
  `half = byte[1] & 0x01` (bit 0)
- **Alternative format B** (byte[1] bits[5:1]): `temp = (byte[1] >> 1) & 0x1F` (bits[5:1]) `+ 12`,
  `half = (byte[1] >> 6) & 0x01` (bit 6)

The trigger condition for selecting between formats is not fully understood from
mill1000/midea-msmart alone. **Hypothesis**: these are protocol version variants (older appliances
may use the byte[1] packing). Not yet observed in own captures — treat as Hypothesis.

### Temperature Parsing with Decimal Precision:
```python
def parse_temperature(integer_byte, decimal_nibble, fahrenheits=False):
    """Parse indoor/outdoor temperature.
    integer_byte: body[11] or body[12]
    decimal_nibble: body[15] lower or upper nibble
    """
    integer = integer_byte - 50
    temp = integer / 2.0

    if not fahrenheits and decimal_nibble > 0:
        # Add decimal precision (tenths)
        if integer >= 0:
            temp = (integer // 2) + decimal_nibble * 0.1
        else:
            temp = (integer // 2) - decimal_nibble * 0.1

    if decimal_nibble >= 5:
        if integer >= 0:
            temp += 0.5
        else:
            temp -= 0.5

    return temp

indoor_temp  = parse_temperature(body[11], body[15] & 0x0F)
outdoor_temp = parse_temperature(body[12], (body[15] >> 4) & 0x0F)
```

### NeoAcheron Response Parsing (alternative offsets)
NeoAcheron strips a 0x32-byte (50-byte) network header, so their `data[0x01]` = our `body[1]`:
```
NeoAcheron    Our Body    Field
data[0x01]    body[1]     power, resume, timer, error
data[0x02]    body[2]     mode + temperature
data[0x03]    body[3]     fan speed
data[0x07]    body[7]     swing mode
data[0x08]    body[8]     cosy sleep, turbo2
data[0x09]    body[9]     eco, child sleep, etc.
data[0x0a]    body[10]    sleep, turbo, night light
data[0x0b]    body[11]    indoor temperature
data[0x0c]    body[12]    outdoor temperature
data[0x0d]    body[13]    humidity (& 0x7F)
```

---

## 7. Command 0xC1 — Extended Response Sub-types (Group Pages, Power, Extended State)

`body[0] = 0xC1` covers multiple sub-types. **Dispatch by body[1]/body[2] first:**

| Priority | Condition | Sub-type | Triggered by |
|----------|-----------|----------|--------------|
| 1 | `body[1] == 0x21 and body[2] == 0x01` | Group page response (groups 1-5+, incl. power) | `0x41/0x81/0x01/page` or `0x41/0x21/0x01/page` query |
| 2 | `body[1] == 0x01` | Extended state sub-page 0x01 (sensors, faults) | Extended `0x41/0x21` query — mill1000/midea-msmart Finding 8 |
| 3 | `body[1] == 0x02` | Extended state sub-page 0x02 (flags, power, vanes) | Extended `0x41/0x21` query — mill1000/midea-msmart Finding 8 |
| — | other | Unknown | — |

Group page responses dispatch further by `body[3] & 0x0F` as group number (Finding 11).
Group 4 (`body[3]=0x44`) is the power usage page — previously handled as a separate
top-level sub-type, now unified under the group page dispatcher.

> Do not call all 0xC1 frames "Power Response" — this is incorrect for group-page and extended-state variants.

### 7a — Power Usage Response — BCD kWh (body[3]=0x44)

body[0] = `0xC1`, body[3] = `0x44`.

Four power fields, each BCD-encoded. `bcd(b) = ((b >> 4) & 0xF) * 10 + (b & 0xF)`.

| body offset | Field | Formula | Unit | Notes |
|-------------|-------|---------|------|-------|
| [4..7] | totalPowerConsume | `bcd[4]×10000 + bcd[5]×100 + bcd[6] + bcd[7]/100` | kWh | Cumulative lifetime energy |
| [8..11] | totalRunPower | same 4-byte pattern | kWh | All zeros in own captures |
| [12..15] | curRunPower | same 4-byte pattern | kWh | All zeros in own captures |
| [16..18] | curRealTimePower | `bcd[16] + bcd[17]/100 + bcd[18]/10000` | kW | Instantaneous draw |

Note: nibbles > 9 (e.g. 0xA=10, 0xD=13, 0xF=15) appear in the data and are treated
as their hex integer value by `bcd()` — effectively hexadecimal digit encoding, not strict BCD.

**Validated from captures (Sessions 1 and 8, UART bus):**

| Session | totalPowerConsume | curRealTimePower | Conditions |
|---------|-------------------|-----------------|------------|
| 1 (t≈9s) | **111.45 kWh** | **5 W** | Compressor off, standby |
| 1 (t≈35s) | **111.45 kWh** | **11 W** | Compressor off, standby |
| 8 (t≈42s) | **113.81 kWh** | **381.4 W** | Compressor running ~80 Hz, heat mode |

Cumulative increase Session 1→8: +2.36 kWh. curRealTimePower 381 W at 80 Hz heat is physically consistent.

```python
def bcd(b):
    """Midea 'BCD' decode: treats each nibble as decimal digit, incl. A-F."""
    return ((b >> 4) & 0xF) * 10 + (b & 0xF)

def parse_power_group4(body):
    """Decode C1 Group-4 power response. body[0]=0xC1, body[3]=0x44.
    Returns dict with totalPowerConsume (kWh) and curRealTimePower (kW).
    Source: mill1000/midea-msmart Finding 11 (see midea-msmart-mill1000.md); confirmed Sessions 1 and 8.
    """
    tcp = bcd(body[4])*10000 + bcd(body[5])*100 + bcd(body[6]) + bcd(body[7])/100
    trp = bcd(body[8])*10000 + bcd(body[9])*100 + bcd(body[10]) + bcd(body[11])/100
    crp = bcd(body[12])*10000 + bcd(body[13])*100 + bcd(body[14]) + bcd(body[15])/100
    rt  = bcd(body[16]) + bcd(body[17])/100 + bcd(body[18])/10000
    return {
        "totalPowerConsume_kWh": tcp,
        "totalRunPower_kWh":     trp,
        "curRunPower_kWh":       crp,
        "curRealTimePower_kW":   rt,
    }
```

> ⚠️ **Previous functions (`parse_power_usage`, `parse_power_usage_dudanov`) were wrong.**
> Both decoded body[15..18] — the `curRealTimePower` field — and misidentified it as
> cumulative kWh. The value "381.4 kWh" those functions produced is actually **381.4 W**
> instantaneous draw.

---

### 7b — Group Page Response — R/T Bus Group-Based Dev Params (body[1]=0x21, body[2]=0x01)

These are "device development parameter" group pages, dispatched by `body[3] & 0x0F`
as group number (see mill1000/midea-msmart, `midea-msmart-mill1000.md`,
Finding 11). Field-level documentation for each observed page is in **section 4b**
(subsections 4b-i through 4b-iv). The dissector calls `decode_c1_group1()` for
page 0x41 (Group 1: base run info); pages 0x42, 0x43, and 0x45 show raw hex with a
page label.

---

### 7c — Extended State Sub-page 0x01 — Sensor Temperatures, Fault Flags, Operating State

Source: mill1000/midea-msmart Finding 8 (see `midea-msmart-mill1000.md`). **Not present in dudanov/MideaUART, reneklootwijk/node-mideahvac,
or ESPHome.** All fields: **Hypothesis** — not verified against own captures.

Triggered by extended `0x41/0x21` query (Finding 7 in `midea-msmart-mill1000.md`).

`body[1] = 0x01` identifies this sub-page. `srcBuf` = full UART frame; body[N] = srcBuf[N+10].

| body offset | Field | Encoding | Notes |
|-------------|-------|----------|-------|
| [1] | Sub-page selector | `0x01` fixed | — |
| [9..10] | T1 — indoor coil (evaporator) | 16-bit LE × 0.01 °C; negate if body[10]≥0x80 | — |
| [11..12] | T2 temperature | 16-bit LE × 0.01 °C | — |
| [13..14] | T3 — outdoor coil (condenser) | 16-bit LE × 0.01 °C | — |
| [15..16] | T4 — outdoor ambient (= tempOut) | 16-bit LE × 0.01 °C | — |
| [20] | Compressor current | byte × 0.25 A | — |
| [21] | Outdoor total current | byte × 0.25 A | — |
| [22] | Outdoor supply voltage | raw AD value | — |
| [23] | Indoor actual operating mode | raw | — |
| [24] | Indoor set fan speed — left fan | raw | — |
| [25] | Indoor set fan speed — right fan | raw | — |
| [26] | Indoor fault byte 1 | bit-packed | bit0=env sensor, bit1=pipe sensor, bit2=E2, bit3=DC fan stall, bit4=indoor-outdoor comm, bit5=smart-eye, bit6=display E2, bit7=RF module |
| [27] | Indoor fault byte 2 | bit-packed | refrigerant leak, dust sensor, humidity sensor, filter stall… |
| [28] | Indoor fault byte 3 | bit-packed | door fault, cold-air protection, voltage protection… |
| [29] | Freq-limit state byte 1 | bit-packed | evaporator low-temp limit/protect, condenser high-temp limit/protect… |
| [30] | Freq-limit state byte 2 | bit-packed | discharge high-temp, remote freq limit, E2 errors… |
| [32] | Load state | bit-packed | bit0=defrost, bit1=aux heat, bit2=horiz vane L, bit3=horiz vane R, bit4=vert vane L, bit5=vert vane R, bit6=indoor fan run, bit7=purifier |
| [33] | Outdoor temp query enable | bit0 | — |
| [35] | Outdoor fault byte 1 | bit-packed | bit0=E2(E51), bit1=T3 sensor(E52), bit2=T4 sensor(E53), bit3=discharge(E54), bit4=suction(E55), bit5=compressor top(P2), bit6=DC fan(E7), bit7=AC current sample |
| [36] | Outdoor fault byte 2 | bit-packed | MCU-driver comm, compressor current sample, start fault, phase-loss, zero-speed, sync fault, stall, lock |
| [37] | Outdoor fault byte 3 | bit-packed | detuning, overcurrent(P49), IPM(P0), undervoltage(P10), overvoltage(P11), DC-side voltage(P12), current protection(P81), low pressure |
| [38] | Outdoor fault byte 4 | bit-packed | discharge high-temp limit/protect(L2/P6), condenser high-temp limit/protect(L1), high/low pressure limit/protect |
| [39] | Outdoor fault byte 5 | bit-packed | voltage limit, current limit, PFC faults, 341 sync/MCE faults, 3-phase reverse |
| [40] | Outdoor AC fan state | bit-packed | bit0=low wind, bit1=mid wind, bit2=high wind, bit3=4-way valve |
| [41] | Outdoor DC fan actual speed | byte × 8 = RPM | — |
| [42] | EEV (electronic expansion valve) actual position | byte × 8 = steps | — |
| [43] | Outdoor suction (return air) temperature | raw AD | — |
| [44] | Outdoor DC bus voltage | raw AD | — |
| [45] | IPM module temperature | raw (°C direct?) | — |
| [70] | Left fan actual speed level | raw | — |
| [71] | Right fan actual speed level | raw | — |
| [72] | Down fan set speed | raw | — |
| [73] | Down fan actual speed level | raw | — |
| [77] | Error code | raw (0–33) | — |
| [78] | Board fault bits | bit-packed | bit0=indoor-display comm(Eb), bit1=compressor position(P4), bit2=display-relay board comm(Eb1) |

---

### 7d — Extended State Sub-page 0x02 — Status Flags, Timers, Power, Vane Angles, Compressor

Source: mill1000/midea-msmart Finding 8 (see `midea-msmart-mill1000.md`).
All fields: **Hypothesis** — not verified against own captures.

`body[1] = 0x02` identifies this sub-page.

| body offset | Field | Encoding | Notes |
|-------------|-------|----------|-------|
| [1] | Sub-page selector | `0x02` fixed | — |
| [2..3] | On-timer (minutes) | 16-bit LE | — |
| [4..5] | Off-timer (minutes) | 16-bit LE | — |
| [6] | Status flags A | bit-packed | bit7=body-sense, bit6=energy-save, bit5=strong, bit4=refarce-wind, bit3=power-save, bit2=cosy-sleep, bit0=ECO |
| [7] | Status flags B | bit-packed | bit7=dust, bit6=aux-heat-actual, bit5=dry-actual, bit4=fresh-air, bit3=smart-eye, bit2=natural-wind, bit1=peak-valley, bit0=night-light |
| [8] | Status flags C | bit-packed | bit7=anti-cold, bit6=child-kick, bit5=sleep(export), bit4=PMV, bit3=display on/off, bit2=self-clean, bit1=no-direct-wind, bit0=8-deg-heat(export) |
| [9] | Vane swing actual states 1 | bit-packed | bit5-3=UD vane swing (left), bit2=LR vane swing (left), bit1=top vane swing |
| [10] | Vane swing actual states 2 | bit-packed | bit1=UD vane swing (right), bit0=LR vane swing (right) |
| [11] | Current humidity (%) | raw | — |
| [12] | Temperature setpoint (compensated) | `(byte − 30) × 0.5` °C | — |
| [13..14] | Indoor fan runtime | 16-bit LE (minutes?) | — |
| [15] | Outdoor fan target speed | byte × 8 = RPM | — |
| [16] | EEV target position | byte × 8 = steps | — |
| [17] | Defrost step | 0=none, 1=start, 2=in progress, 3=ending | Key diagnostic |
| [18] | Outdoor fault extra | bit0=liquid return fault (P92) | — |
| [19] | Outdoor fault extra 2 | bit1=IGBT sensor fault, bit0=485 fault | — |
| [20] | Compressor current run time | seconds | — |
| [21..22] | Compressor cumulative run time | 16-bit LE hours | — |
| [24] | Max bus voltage (historical) | `byte + 60` V | — |
| [25] | Min bus voltage (historical) | `byte + 60` V | — |
| [26] | Max current (historical) | raw | — |
| [27] | Max T4 (historical) | raw AD | — |
| [28] | Min T4 (historical) | raw AD | — |
| [29] | Cumulative fault count | raw | — |
| [30] | Compressor flux | byte × 8 | — |
| [45] | Compressor start status | raw | — |
| [46] | Outdoor power factor | raw ÷ 256 | — |
| [47..48] | **Outdoor unit power** | 16-bit LE watts | Key energy field |
| [49] | UD vane cool upper limit | % | — |
| [50] | UD vane cool lower limit | % | — |
| [51] | UD vane heat upper limit | % | — |
| [52] | UD vane heat lower limit | % | — |
| [53] | UD vane current angle | % | — |
| [54] | LR vane upper limit | % | — |
| [55] | LR vane lower limit | % | — |
| [56] | LR vane current angle | % | — |
| [57] | Outdoor target compressor frequency | raw | — |
| [58] | Indoor target fan speed | % | — |

---

## 8. Command 0xB5 - Capabilities Query

### Request Body:
```python
# First capabilities query:
cap_query_1 = [0xB5, 0x01, 0x11]
# + CRC8 appended

# Second capabilities query (for additional capabilities):
cap_query_2 = [0xB5, 0x01, 0x01, 0x00]
# + CRC8 appended
```

### Full frame (reneklootwijk-style):
```python
cap_frame = bytearray([
    0xAA, 0x00, 0xAC, 0x00, 0x00, 0x00, 0x00, 0x00, 0x03, 0x03,
    0xB5, 0x01, 0x00,  # byte 12 = 0x00 for first query
    0x00, 0x00  # CRC + checksum
])
```

### B5 Response Parsing:

Response body[0] = `0xB5`. Structure:
```
body[1] = number of capability records
body[2..] = capability records
```

Each capability record:
```
Offset  Field
  0     Capability ID (low byte)
  1     Capability type: 0x00 = simple, 0x02 = extended
  2     Data length (N)
  3..   Data bytes (N bytes)
```

Record iteration: `i += 3 + data_length`

### Capability IDs:

**Type 0x00 (simple on/off, check byte 3 != 0):**
| ID     | Feature              |
|--------|----------------------|
| 0x15   | Indoor humidity      |
| 0x18   | Silky cool           |
| 0x30   | Smart eye            |
| 0x32   | Wind on me           |
| 0x33   | Wind of me           |
| 0x39   | Active clean         |
| 0x42   | One-key no wind      |
| 0x43   | Breeze control       |

**Type 0x02 (extended, value in byte 3+):**
| ID     | Feature                        | Values                                    |
|--------|--------------------------------|-------------------------------------------|
| 0x10   | Fan speed control              | **byte3 != 1 = supported** (byte3=1 means NOT supported) — Consistent: dudanov/node-mideahvac |
| 0x12   | Eco mode                       | 1 = eco, 2 = special eco                  |
| 0x13   | Frost protection               | byte3 != 0 = supported                    |
| 0x14   | Operating modes                | **0=cool+dry+auto(no heat), 1=all four, 2=heat+auto, 3=cool only** — Consistent: dudanov/node-mideahvac |
| 0x15   | Swing/fan direction            | 0=UD-only, 1=both, 2=neither, 3=LR-only — Consistent: dudanov/node-mideahvac |
| 0x16   | Power calculation              | 0-1=neither, 2=powerCal, 3=powerCal+Setting |
| 0x17   | Nest/filter check              | 0=neither, 1-2=nestCheck, 3=nestNeedChange, 4=both |
| 0x19   | Aux electric heating           | byte3 != 0 = supported                    |
| 0x1A   | Turbo mode                     | **0=cool-only, 1=both, 2=neither, 3=heat-only** — Consistent: dudanov/node-mideahvac |
| 0x1F   | Humidity control               | 0=neither, 1=auto, 2=auto+manual, 3=manual-only |
| 0x22   | Unit changeable (C/F)          | **byte3 == 0 = changeable** (inverted — val=0 means YES) — Consistent: dudanov/node-mideahvac |
| 0x24   | Light/LED control              | byte3 != 0 = supported                    |
| 0x25   | Temperature ranges             | 6 bytes: minCool, maxCool, minAuto, maxAuto, minHeat, maxHeat — **each byte × 0.5 = °C** — Consistent: dudanov/node-mideahvac |
| 0x2C   | Buzzer                         | byte3 != 0 = supported                    |

### dudanov Capability IDs (16-bit, includes type prefix):
```python
CAPABILITY_INDOOR_HUMIDITY         = 0x0015
CAPABILITY_SILKY_COOL              = 0x0018
CAPABILITY_SMART_EYE               = 0x0030
CAPABILITY_WIND_ON_ME              = 0x0032
CAPABILITY_WIND_OF_ME              = 0x0033
CAPABILITY_ACTIVE_CLEAN            = 0x0039
CAPABILITY_ONE_KEY_NO_WIND_ON_ME   = 0x0042
CAPABILITY_BREEZE_CONTROL          = 0x0043
CAPABILITY_FAN_SPEED_CONTROL       = 0x0210
CAPABILITY_PRESET_ECO              = 0x0212
CAPABILITY_PRESET_FREEZE_PROTECTION = 0x0213
CAPABILITY_MODES                   = 0x0214
CAPABILITY_SWING_MODES             = 0x0215
CAPABILITY_POWER                   = 0x0216
CAPABILITY_NEST                    = 0x0217
CAPABILITY_AUX_ELECTRIC_HEATING    = 0x0219
CAPABILITY_PRESET_TURBO            = 0x021A
CAPABILITY_HUMIDITY                = 0x021F
CAPABILITY_UNIT_CHANGEABLE         = 0x0222
CAPABILITY_LIGHT_CONTROL           = 0x0224
CAPABILITY_TEMPERATURES            = 0x0225
CAPABILITY_BUZZER                  = 0x022C
```

---

## 9. NeoAcheron Command Construction (Python reference)

### Base command template (30 bytes):
```python
base_cmd = bytearray([
    0xAA,  # [0x00] start byte
    0x23,  # [0x01] length (recalculated in finalize)
    0xAC,  # [0x02] appliance type
    0x00,  # [0x03]
    0x00,  # [0x04]
    0x00,  # [0x05]
    0x00,  # [0x06]
    0x00,  # [0x07]
    0x03,  # [0x08] protocol
    0x02,  # [0x09] msg type (0x02 = command to appliance)
    0x40,  # [0x0A] command type (0x40 = set)
    0x81,  # [0x0B] control byte (see below)
    0x00,  # [0x0C] mode + temp
    0xFF,  # [0x0D] fan speed
    0x03,  # [0x0E]
    0xFF,  # [0x0F]
    0x00,  # [0x10]
    0x30,  # [0x11] swing mode (0x30 = base value)
    0x00,  # [0x12]
    0x00,  # [0x13] eco mode (0xFF = on)
    0x00,  # [0x14] turbo mode (0x02 = on)
    0x00,  # [0x15]
    0x00,  # [0x16]
    0x00,  # [0x17]
    0x00,  # [0x18]
    0x00,  # [0x19]
    0x00,  # [0x1A]
    0x00,  # [0x1B]
    0x03,  # [0x1C]
    0xCC,  # [0x1D] CRC8 (recalculated)
])
```

### NeoAcheron set_command properties (frame-absolute offsets):
```python
# Power:     frame[0x0B] bit 0
# Beep:      frame[0x0B] & 0x42 (bits 1 and 6)
# Mode:      frame[0x0C] bits [7:5]
# Temp:      frame[0x0C] bits [4:0] (bit4=0.5, bits[3:0]=temp&0xF | (temp<<4)&0x10)
# Fan:       frame[0x0D] = speed value
# Swing:     frame[0x11] bits [3:0]
# Eco:       frame[0x13] = 0xFF (on) or 0x00 (off)
# Turbo:     frame[0x14] = 0x02 (on) or 0x00 (off)
```

### Finalize command:
```python
def finalize(cmd):
    cmd[0x1D] = crc8(cmd[16:])   # CRC over bytes 16 onward
    cmd[0x01] = len(cmd)          # length field
    return cmd
```

---

## 10. Complete Frame Examples

### Query status (full 34-byte frame):
```
AA 21 AC 8D 00 00 00 00 00 03
41 81 00 FF 03 FF 00 02 00 00
00 00 00 00 00 00 00 00 00 00
03 XX YY ZZ
```
Where XX = msg_id, YY = CRC8, ZZ = checksum

### Set power ON, mode=cool, temp=24C, fan=auto (full 36-byte frame):
```
AA 23 AC 8F 00 00 00 00 00 02
40 43 48 66 00 00 00 30 00 00
00 00 00 00 00 00 00 00 00 00
00 00 00 XX YY ZZ
```
Byte 11: 0x43 = beep(0x40) | always(0x02) | power(0x01)
Byte 12: 0x48 = cool(2<<5) | (24-16=8)
Byte 13: 0x66 = fan_auto(102)
XX = msg_id, YY = CRC8, ZZ = checksum

---

## 11. UART Communication Flow

1. **Baud rate**: 9600 bps (standard Midea UART)
2. **Byte order**: Little-endian for multi-byte values
3. **Start detection**: Wait for 0xAA byte, then read `length` byte to know total frame size
4. **Frame reading**: Read `length + 1` total bytes (0xAA + length bytes)
5. **Validation**: Verify CRC8 and checksum before processing
6. **Response**: AC responds to 0x40/0x41 commands with 0xC0 body, to power query with 0xC1 body
7. **Handshake**: On startup, send electronic ID query; AC responds with msg_type 0x07 containing appliance type
8. **Network status**: Periodically report network status (every 2 minutes)

### Response dispatch (by frame byte 9 = msg_type, then body[0]):
```
msg_type 0x02 + body[0] 0xC0 -> Status response (parse C0)
msg_type 0x03 + body[0] 0xB1 -> Extended status
msg_type 0x03 + body[0] 0xB5 -> Capabilities response
msg_type 0x03 + body[0] 0xC0 -> Status notification
msg_type 0x03 + body[0] 0xC1 -> Power usage
msg_type 0x04 + body[0] 0xA1 -> Network-related
msg_type 0x05 + body[0] 0xA0 -> Handshake ACK
msg_type 0x07              -> Device identification
msg_type 0x63              -> Network status request
```

---

## 12. Cross-Source Analysis — Matches and Conflicts

Sources compared: `dudanov/MideaUART` (C++), `chemelli74/midea-local` (Python), `NeoAcheron/midea-ac-py` (Python), `reneklootwijk/node-mideahvac` (JS).

---

### 12.1 Confirmed Matches (all sources agree)

| Field | Value | Notes |
|---|---|---|
| Start byte | `0xAA` | Universal |
| Appliance type | `0xAC` | Universal |
| SYNC byte | `LENGTH ^ APPLIANCE_TYPE` | Universal |
| CRC-8 table | identical 256-entry table | All sources carry the same table verbatim |
| Checksum formula | `(256 - sum(frame[1:])) & 0xFF` | Universal |
| Fan speed values | AUTO=102, SILENT=20, LOW=40, MED=60, HIGH=80, TURBO=100 | Universal |
| Mode encoding | bits[7:5] of body[2]; 1=Auto,2=Cool,3=Dry,4=Heat,5=Fan | Universal |
| Swing nibble | body[7] lower nibble; OFF=0, V=0x0C, H=0x03, BOTH=0x0F | Universal |
| ECO in SET (0x40) | body[9] bit 7 (0x80) | dudanov + midea-local agree |
| Turbo in SET/response | body[8] bit 5 AND body[10] bit 1 (both locations active) | dudanov + midea-local agree |
| Frost protection | body[21] bit 7 (0x80) | All agree |
| Indoor temp | body[11]: `(val - 50) / 2.0` | All agree |
| Outdoor temp | body[12]: `(val - 50) / 2.0` | All agree |
| New temp field | body[13] bits[4:0]: `val + 12` if > 0, overrides byte 2 | dudanov + our doc agree |
| Capabilities frame | record structure: ID(1B) + type(1B) + len(1B) + data | All agree |
| Capability IDs 0x0212–0x022C | values match across all sources | |

---

### 12.2 Conflicts and Deviations

#### ⚠️ ECO mode — C0 response body[9]: BIT MISMATCH

| Source | Bit mask | Notes |
|---|---|---|
| This document (section 6) | `0x10` (bit 4) | Correctly documented |
| **`response.py` in this project** | `0x80` (bit 7) | **WRONG — confirmed bug** |
| `dudanov/MideaUART` | `0x10` (bit 4) | `m_getValue(9, 16)` where 16=0x10 |
| `midea-local` | `0x10` (bit 4) | `body[9] & 0x10` |

**The response parser reads bit 7 but the correct bit is bit 4. This causes ECO mode to never be detected from a real AC response. Requires hardware verification before fixing.**

Note: SET command (0x40) correctly uses bit 7 (0x80) for ECO — the protocol uses different bit positions for set vs. response.

---

#### ✅ CAPABILITY_MODES (0x0214) — **Consistent** (dudanov and node-mideahvac agree)

Source: dudanov/MideaUART `Capabilities.cpp` and reneklootwijk/node-mideahvac `B5.js` — both
contain identical switch-case logic. **This document's earlier table was wrong.**

| Value | Correct interpretation (both sources agree) |
|---|---|
| 0 | cool=yes, dry=yes, auto=yes, heat=**no** |
| 1 | all four modes (cool, heat, dry, auto) |
| 2 | heat=yes, auto=yes, cool=**no**, dry=**no** |
| 3 | cool=yes only (heat=no, dry=no, auto=no) |
| 4–9 | heat variants (reneklootwijk/node-mideahvac only) — not yet documented here |

---

#### ✅ CAPABILITY_TURBO (0x021A) — **Consistent** (dudanov and node-mideahvac agree)

Source: dudanov/MideaUART and reneklootwijk/node-mideahvac — identical switch-case logic.
**This document's earlier table was wrong.**

| Value | turboCool | turboHeat |
|---|---|---|
| 0 | true | false |
| 1 | true | true |
| 2 | false | false |
| 3 | false | true |

---

#### ✅ CAPABILITY_FAN_SPEED_CONTROL (0x0210) — **Consistent** (dudanov and node-mideahvac agree)

| Source | Interpretation |
|---|---|
| dudanov/MideaUART | `val != 1` → supported |
| reneklootwijk/node-mideahvac | `val != 1` → supported |

Both sources agree: `val=1` means NOT supported. This document previously documented `val != 0`
— **that was wrong.** Corrected.

---

#### ✅ CAPABILITY_UNIT_CHANGEABLE (0x0222) — **Consistent** (dudanov and node-mideahvac agree)

| Source | Interpretation |
|---|---|
| dudanov/MideaUART | `!val` → changeable (val=0 means changeable) |
| reneklootwijk/node-mideahvac | `val === 0` → changeable |

Both sources agree: `val=0` means unit IS changeable. This document previously documented
the inverse — **that was wrong.** Corrected.

---

#### ✅ CAPABILITY_TEMPERATURES (0x0225) — **Consistent** (dudanov and node-mideahvac agree)

| Source | Encoding |
|---|---|
| dudanov/MideaUART | raw × 0.5 = °C |
| reneklootwijk/node-mideahvac | raw / 2 = °C |

Both sources agree: raw bytes must be multiplied by 0.5 to get °C. This document previously
documented raw = direct °C — **that was wrong.** Corrected. A raw value of 32 = 16°C.

---

#### ⚠️ Display state — C0 response body[14]: inverted interpretation

| Source | ON condition |
|---|---|
| This document | `body[14] & 0x70 == 0x70` (bits[6:4] all set) |
| midea-local | `(body[14] >> 4 & 0x7) != 0x07` (bits[6:4] NOT all set) AND power is on |

These are directly contradictory. midea-local also gates display state on power status.

---

#### ℹ️ Fan speed — hardware variants

`dudanov/MideaUART` contains the following comment in `StatusData.cpp`:

> *"some ACs return 30 for LOW and 50 for MEDIUM. Note though, in appMode, this device still uses 40/60"*

Not all units consistently return the documented fan speed values. Parsers should handle 30→40 and 50→60 substitution defensively.

---

#### ℹ️ Query command body[4:5] — minor variant

| Source | body[4] | body[5] |
|---|---|---|
| dudanov / NeoAcheron | `0x03` | `0xFF` |
| midea-local | `0x00` | `0x00` |

Functional impact unknown — the AC likely ignores these bytes in a query. Both variants appear to work in practice.

---

#### ℹ️ Power query body length — significant variant

| Source | Body length | Notes |
|---|---|---|
| dudanov | 23 bytes | Full padding to 0x00 |
| midea-local | 6 bytes | `[0x41, 0x21, 0x01, 0x44, 0x00, 0x01]` — truncated |

Functional impact unknown. Both variants are in active use.

---

#### ℹ️ C1 power response — subbody type discrimination

midea-local distinguishes body[3] as a subbody type discriminator:
- `0x44`: total energy consumption at body[4:8], current consumption at body[12:16], realtime power at body[16:19]
- `0x40`: not yet documented

This document only covers the `0x44` format (bytes 16–18 BCD). Additionally, midea-local implements three parsing methods (BCD, binary, raw integer) and treats the format as device-dependent. The single-format BCD approach in section 7 may not work on all units.

---

#### ℹ️ Display toggle command — body[1] variant

| Source | body[1] | body[1] meaning |
|---|---|---|
| dudanov | `0x61` | fixed sub-command |
| midea-local | `0x02` or `0x42` | base + optional prompt_tone bit |

Different sub-command bytes. Both are in active use across different device generations.

---

### 12.3 Additional response types

| Body type | msg_type | Name | Decode status |
|---|---|---|---|
| `0xA0` | `0x05` | Heartbeat ACK | **Confirmed** — C0-format body (identical field layout to 0xC0, see section 6) |
| `0xA1` | `0x04` | Heartbeat energy/temps | **Confirmed** — full decode, see below |
| `0xA2` | `0x04` | Heartbeat device params | **Unknown** — not decoded in mill1000/midea-msmart reference material (see midea-msmart-mill1000.md) |
| `0xA3` | `0x04` | Heartbeat device params 2 | **Unknown** — not decoded in mill1000/midea-msmart reference material (see midea-msmart-mill1000.md) |
| `0xA5` | `0x04` | Heartbeat outdoor unit | **Unknown** — not decoded in mill1000/midea-msmart reference material (see midea-msmart-mill1000.md) |
| `0xA6` | `0x04` | Heartbeat network info | **Unknown** — not decoded in mill1000/midea-msmart reference material (see midea-msmart-mill1000.md) |
| `0xBB` | — | XBB sub-protocol | Used by newer "SN8" units; completely different encoding |
| `0xB0/0xB1` | `0x02/0x03` | TLV set/response | Tag-value pairs for indirect wind, breeze, fresh air, screen display |

---

#### 0xA1 Heartbeat — confirmed field map

**Sources**: mill1000/midea-msmart Finding 12 (see midea-msmart-mill1000.md).
**Cross-validated** against Session 9 frame `AA 2B AC 00 00 00 00 00 02 04 A1 00 01 0D 8B 00 00 00 00 00 00 00 00 68 3A 00 00 00 24 00 00 00 00 00 00 00 00 00 00 00 00 00 00 9F F0 94`.

| body[] | Reference field name (Q14) | Reference field name (Q11) | Formula | Status |
|--------|--------------|---------------|---------|--------|
| `[0]` | cmd_id | — | — | — |
| `[1..4]` | `totalPowerConsume` | (not decoded) | BCD kWh: `bcd[1]×10000 + bcd[2]×100 + bcd[3] + bcd[4]/100` | **Confirmed** |
| `[5..8]` | `totalRunPower` | (not decoded) | BCD kWh (same) | Consistent — always 0 on Q11 |
| `[9..12]` | `curWorkedDay/Hour/Min` | days/hours/mins | 16-bit BE days + byte hours + byte mins | **Not implemented on Q11** — always 0 |
| `[13]` | `t1Temp` | `indoorTemperatureValue` | `(raw−50)/2`, skip 0x00/0xFF | **Confirmed** |
| `[14]` | `t4Temp` | `outdoorTemperatureValue` | `(raw−50)/2`, skip 0x00/0xFF | **Confirmed** |
| `[15..16]` | `pm25Value` | (not decoded) | 16-bit BE µg/m³ | Consistent — always 0 on Q11 |
| `[17]` | `curHum` | (not decoded) | integer % | Consistent — always 0 on Q11 |
| `[18]` | (skipped Q14) | `smallIndoor`[3:0]/`smallOutdoor`[7:4] | nibble | **Unknown on Q11** — values random |
| `[19]` | `lightAdValue` | (not decoded) | raw ADC | Consistent — always 0 on Q11 |

**Cross-validation (55 frames, Sessions 1–9):**

- `totalPowerConsume` unit is **kWh** (not Watts). Verified by exact match with C1 Group4 `totalPowerConsume` in Sessions 1 (111.45 kWh) and 8 (113.81 kWh). Cross-session trend 111.37 → 113.91 kWh monotonically increasing — consistent with a lifetime cumulative energy counter.
- `currentWorkTime[9..12]` is **not implemented on Q11** — all 55 A1 frames contain `00 00 00 00`, including Session 7 (756 s duration). The field is documented in mill1000/midea-msmart Finding 12 (see midea-msmart-mill1000.md) but Q11 firmware does not populate it.
- `byte[18]` is **not a reliable fractional temperature** on Q11. Values cycle through `0x00, 0x04, 0x94, 0x83, 0x90, 0x10...` in frames where T1/T4 are constant. True meaning unknown.
- `T1/T4` readings are physically plausible in all sessions. Session 9 correctly shows `T4 = 0xFF` (N/A) at t = 22 s post-boot, recovering to 4.5 °C by t = 43 s.

**A2/A3/A5/A6**: Not decoded in mill1000/midea-msmart reference material (see midea-msmart-mill1000.md). They are present in captures but not surfaced by the known reference code. Field structure **Unknown**.

The `0xBB` sub-protocol in particular indicates a parallel protocol stack used by a newer device generation, with temperature precision at 1/100°C rather than 0.5°C steps.

---

## 13. AI Analysis Summary

> **Note on analysis method:** The comparisons, conflict detections, and stability estimates below
> were produced primarily through automated AI-assisted analysis of the referenced open-source
> repositories. They represent a best-effort interpretation and may contain errors or misreadings.
> The authors of the referenced projects are not affiliated with this analysis — their work is
> referenced here purely as a documentation basis and is greatly appreciated.
> All findings marked `CONFLICT` or `BUG` require independent hardware verification before
> acting on them.

---

### 13.1 Source Stability Estimates

Ratings reflect breadth of protocol coverage, implementation quality, cross-source agreement,
and apparent maintenance activity. Scale: `0` (limited) → `+++` (comprehensive).
The goal is to identify which sources are most suitable as a protocol reference.

```yaml
sources:

  dudanov/MideaUART:
    language: C++
    stability: +++
    protocol_ref_value: high
    notes: >
      Strongly typed, well-structured, widely deployed in ESPHome ecosystem.
      Good for low-level frame and capability detail. Actively maintained.

  chemelli74/midea-local:
    language: Python
    stability: +++
    protocol_ref_value: high
    notes: >
      Most complete coverage of all sources. Handles multiple device generations,
      sub-protocols (XBB, B0/B1), and edge cases. Best single reference for
      newer devices and full feature set.

  reneklootwijk/node-mideahvac:
    language: JavaScript
    stability: ++
    protocol_ref_value: medium
    notes: >
      Good documentation and reasonable coverage. Useful cross-check for
      command construction. Moderate maintenance activity.

  NeoAcheron/midea-ac-py:
    language: Python
    stability: +
    protocol_ref_value: low-medium
    notes: >
      Functional but older. Field offsets appear shifted due to a network-layer
      header being included in its frame model — care needed when cross-referencing.

  reneklootwijk/midea-uart:
    language: C++
    stability: +
    protocol_ref_value: low-medium
    notes: >
      ESP8266 focused. Useful for low-level framing detail but limited in scope.
      Overlaps significantly with dudanov.

  yitsushi/midea-air-condition:
    language: Ruby
    stability: 0
    protocol_ref_value: low
    notes: >
      Niche language. Limited cross-validation possible. Likely unmaintained.
      Only useful as a basic consistency check.
```

---

### 13.2 Findings Summary

Status key:
- `BUG` — confirmed implementation error in this project
- `CONFLICT` — sources disagree; hardware verification required
- `VARIANT` — known hardware or firmware variation; handle defensively
- `INCOMPLETE` — partially documented; known gaps
- `NOT_COVERED` — feature confirmed to exist but not documented here

```yaml
findings:

  - id: 1
    topic: ECO bit in C0 response
    doc_ref: "Section 6, body[9]"
    code_ref: "response.py:131"
    status: BUG
    sources_agree: [dudanov, midea-local]
    detail: >
      response.py uses 0x80 (bit 7); correct value is 0x10 (bit 4).
      ECO mode is never detected from real AC responses as a result.
      The SET command (0x40) correctly uses bit 7 — the protocol intentionally
      uses different bit positions for set vs. response. Verify on hardware before fixing.

  - id: 2
    topic: CAPABILITY_MODES (0x0214) encoding
    doc_ref: "Section 12.2"
    status: RESOLVED
    sources_agree: [dudanov, node-mideahvac]
    detail: >
      Previously marked CONFLICT. dudanov/MideaUART and reneklootwijk/node-mideahvac
      agree on identical switch-case logic. This document's table was wrong.
      Correct: 0=cool+dry+auto(no heat), 1=all four, 2=heat+auto, 3=cool only.
      Section 8 table and 12.2 conflict block updated accordingly.

  - id: 3
    topic: CAPABILITY_TURBO (0x021A) value mapping
    doc_ref: "Section 12.2"
    status: RESOLVED
    sources_agree: [dudanov, node-mideahvac]
    detail: >
      Previously marked CONFLICT. Both sources agree.
      Correct: 0=cool-only, 1=both, 2=neither, 3=heat-only.
      This document's earlier table was wrong. Section 8 and 12.2 updated.

  - id: 4
    topic: CAPABILITY_FAN_SPEED_CONTROL (0x0210) logic
    doc_ref: "Section 12.2"
    status: RESOLVED
    sources_agree: [dudanov, node-mideahvac]
    detail: >
      Previously marked CONFLICT. Both sources agree: val != 1 → supported.
      This document previously said val != 0 — that was wrong. Corrected.

  - id: 5
    topic: CAPABILITY_UNIT_CHANGEABLE (0x0222) logic
    doc_ref: "Section 12.2"
    status: RESOLVED
    sources_agree: [dudanov, node-mideahvac]
    detail: >
      Previously marked CONFLICT. Both sources agree: val=0 → changeable (!val).
      This document previously said the inverse — that was wrong. Corrected.

  - id: 6
    topic: CAPABILITY_TEMPERATURES (0x0225) scaling
    doc_ref: "Section 12.2"
    status: RESOLVED
    sources_agree: [dudanov, node-mideahvac]
    detail: >
      Previously marked CONFLICT. Both sources agree: raw × 0.5 = °C.
      This document previously said raw = direct °C — that was wrong. Corrected.
      A raw value of 32 = 16°C, not 32°C.

  - id: 7
    topic: Display state — C0 body[14] bits[6:4]
    doc_ref: "Section 6"
    status: CONFLICT
    sources_disagree: [this_doc, midea-local]
    detail: >
      this_doc:    bits[6:4] == 0x7 → display ON.
      midea-local: bits[6:4] != 0x7 → display ON (inverted), also gated on power ON.

  - id: 8
    topic: Fan speed hardware variants (30/50 instead of 40/60)
    doc_ref: "Section 4, Section 6"
    status: VARIANT
    source: dudanov
    detail: >
      Some units return 30 for LOW and 50 for MEDIUM in responses.
      Commands should still use 40/60. Defensive remapping recommended in parser.

  - id: 9
    topic: Query command body[4:5]
    doc_ref: "Section 4"
    status: VARIANT
    sources: [dudanov/NeoAcheron → 0x03/0xFF, midea-local → 0x00/0x00]
    detail: >
      Functional impact unknown. AC likely ignores these bytes in a query frame.

  - id: 10
    topic: Power query body length
    doc_ref: "Section 4"
    status: VARIANT
    sources: [dudanov → 23 bytes, midea-local → 6 bytes]
    detail: Both are in active use. Shorter form may be safer for compatibility.

  - id: 11
    topic: C1 power response — subbody type discrimination
    doc_ref: "Section 7"
    status: INCOMPLETE
    detail: >
      Only subbody type 0x44 is documented here. Type 0x40 exists but is undocumented.
      midea-local implements three separate parsing methods (BCD, binary, raw integer)
      depending on device type. Single-format BCD will not work on all units.

  - id: 12
    topic: Display toggle command body[1]
    doc_ref: "Section 4"
    status: VARIANT
    sources: [dudanov → 0x61, midea-local → 0x02/0x42]
    detail: Corresponds to different device generations. Both observed in the field.

  - id: 13
    topic: XBB sub-protocol (SN8 / newer units)
    doc_ref: "Section 12.3"
    status: NOT_COVERED
    detail: >
      Entirely different body encoding for newer devices. Temperature at 1/100°C precision.
      Requires dedicated analysis; midea-local is the primary reference.

  - id: 14
    topic: B0/B1 new-protocol (tag-value pairs)
    doc_ref: "Section 12.3"
    status: NOT_COVERED
    detail: >
      Used for indirect wind, breeze, fresh air, screen display on newer units.
      Requires dedicated analysis; midea-local is the primary reference.
```
